<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF  xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" 
			xmlns:icim="http://iec.ch/TC57/2013/CIM-schema-cim16-info#" 
			xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#"
			xmlns:entsoe2="http://entsoe.eu/CIM/SchemaExtension/3/2#" 
			xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" 
			xmlns:pti="http://www.pti-us.com/PTI_CIM-schema-cim16#" 
			xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">

<!-- 
Change log:
2018-04-04: Version 31. Removed Values for the ControlArea that is removed in the EQ.
2018-04-13: Version 32. Added reference to CGMES 2.5 in the header information.
			Added entsoe2:Equipment.inService on Breaker, ConformLoad, Disconnector, GeneratingUnit,
			LinearShuntCompensator, NonConformLoad and SynchronousMachine.
2018-05-08: Version 36.
			Added ACDCTerminal.connected = true for 8f8094c3-5c43-1241-9014-6c7a3ae10213
			Added SSH data for SIPS cases 1, 2 and 3
			Added PTC data for SIPS case 4
			Added icim namespace

-->

	<md:FullModel rdf:about="urn:uuid:1d8b61bc-c7f3-4e9e-a3bd-f4ec24beb586">
		<md:Model.created>2017-11-24T09:03:09.9446768Z</md:Model.created>
		<md:Model.scenarioTime>2015-03-06T01:30:00.0000000Z</md:Model.scenarioTime>
		<pti:Model.createdBy>Statnett SF</pti:Model.createdBy>
		<md:Model.version>36</md:Model.version>
		<md:Model.description>CGM Test model developed by Statnett SF. Nordic 44 bus system for the Nordic region</md:Model.description>
		<md:Model.modelingAuthoritySet>http://www.Statnett.no/IGM/Nordic44_CGM</md:Model.modelingAuthoritySet>
		<md:Model.profile>http://entsoe.eu/CIM/SteadyStateHypothesis/1/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/SteadyStateHypothesis/1/2</md:Model.profile>
		<md:Model.DependentOn rdf:resource="urn:uuid:2dd9014f-bdfb-11e5-94fa-c8f73332c8f4"/>
	</md:FullModel>
	<cim:Breaker rdf:about="#_0169b8e7-c05b-3640-b55e-22b40081ca21">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_05d4226b-111b-f747-84b4-cc7be03f3544">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_0a46da9f-1326-254e-8a3b-649a431f6625">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_0c75da66-5f3b-7d4a-809d-5a3772999253">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_0d415b1b-b4da-f34f-aafb-802c77edce8e">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_128ca899-5716-9341-a823-dd4c35385f2e">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_13588bcf-c30d-7a49-beaa-67fcce61d305">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_22e5ddcf-ac23-b449-bc4f-83336535f7c2">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_2384f146-deb2-c046-817c-6322a5381b9c">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_2973c36e-3d17-284c-a950-b86b9496acca">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_30b297b4-8e19-da40-9f52-fb9175136a22">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_316f39b6-0fed-ea41-87a1-0f5119e136c2">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_368340e1-464b-814b-9bac-9b70b93dde72">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_373c4779-0905-d34c-bbc9-d200f848cbd9">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_3c4c59b7-461d-5b40-8f0e-2064845bbfdb">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_3dd4a1cf-86dc-9649-8120-e519d7986be9">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_56013ae5-ff4f-2949-b59a-e60c62702d3e">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_5ae8b25f-24cc-e34b-b238-2aea59d516c5">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_7113e099-7f24-6a47-9fa2-94a2d57d6c9b">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_7cc994ab-ddb9-8a4a-bbda-e91af59a06d9">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_a7bb9a3e-03d8-3b46-9cf6-f2bf71ab7042">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_b209ada6-1835-1540-8868-1cd5e65016c2">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_bf62264e-c8f3-8f43-95c9-570f3337479c">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_cbd34307-2d45-ae47-872a-516888952750">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_cefef4c4-1b45-af4b-8e13-275e0c9ffe27">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_dd8be3ea-8ad3-f148-898c-5509662d5159">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_e399c43f-0e9e-ae42-a66e-116fcccb56ac">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_f56758a8-12a0-7648-b04b-f32ec3247e3b">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:Breaker rdf:about="#_fdf147d4-240d-2143-b01a-84fc829bc284">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Breaker>
	<cim:ConformLoad rdf:about="#_f17696e0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>272.451</cim:EnergyConsumer.p>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
		<cim:EnergyConsumer.q>92.183</cim:EnergyConsumer.q>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17696e6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>272.451</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>92.183</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17696ec-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>272.451</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>92.183</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17696f8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>67.546</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>70.693</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17696fe-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1041</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>342.16</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769704-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1418.454</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>417.731</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176970a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1192.154</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>332.079</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769710-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1192.154</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>332.079</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769716-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1430.584</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>498.117</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176971c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1430.584</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>498.117</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769722-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1430.584</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>498.117</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769728-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1430.584</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>498.117</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769734-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>539.723</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>150.52</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176973a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>2195</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>721.461</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769740-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1128.514</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>215.027</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769746-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1030.381</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>430.058</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176974c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1030.381</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>430.058</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769752-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1312.229</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>267.37</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769758-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1312.229</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>267.37</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176976a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>670.271</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>245.824</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769770-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>670.271</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>245.824</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769776-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>779.667</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>256.264</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176977c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>779.667</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>256.264</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769782-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>779.667</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>256.264</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f1769788-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>2070</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>680.376</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f176979a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1319.43</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>275.111</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697a0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1319.43</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>275.111</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697a6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1319.43</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>275.111</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697ac-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1319.43</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>275.111</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697b2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1319.43</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>275.111</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697ca-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1185.425</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>786.043</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697d0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1185.425</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>786.043</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697dc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>764</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>251.115</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697e2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>764</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>251.115</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:about="#_f17697e8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>764</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>251.115</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:ConformLoad>
	<cim:Disconnector rdf:about="#_0192045c-3523-324a-a050-c9dddd6fe2d0">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_2366eea5-1051-1047-b1e4-ba6c741e076d">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_29fd599d-9429-cb4b-a103-df08eb0a97f8">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_3993c419-d9d7-bb4c-8319-6671df77ec90">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_3a4ef440-621c-ec4d-9d45-65e99b395dae">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_41b5a199-973e-9246-ab28-6593d6a59a0d">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_4b31bd38-15c9-104a-bbb8-4570207cc245">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_4ba4e1a4-7265-d74f-8d46-8a4db7da37d1">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_4e7aa43e-f1a3-0046-8cbb-19f29bfdeab6">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_4ee41c27-44cd-3146-8fe0-ad30d5051340">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_6589185b-1ac4-df4e-830b-30ea50c3d15d">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_674b85b4-1a1f-2341-94bf-7e8f93392a7a">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_6d9f92ea-354f-9f40-9fc2-33367292f12c">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_85c172ea-50d5-8843-ba55-f8659693a2c6">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_9098d05f-45b6-7b4f-b176-a6995b423baa">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_b36c1e1d-ec67-7b48-9a2f-ecbf617ae59f">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_bdc35ecf-da90-de41-9345-b8c4228f63bd">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_c986d524-47e9-9e4d-b635-64386c9be9a1">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_c9917527-be41-014a-9344-d9df590239e3">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_cc9d6086-68d7-0840-88da-2456744b3b14">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_dad36893-9a19-d148-8703-a4f0ddd95077">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_df16ad25-a8cf-a04b-a420-0d71145132dc">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_e3672ff8-a637-5046-a7f7-cd1760746ed4">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_ecc63b62-ab62-9747-9744-92ba78e89971">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_f0473e35-b545-ac4a-84b9-2d52718a3b35">
		<cim:Switch.open>true</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:Disconnector rdf:about="#_ff413319-b126-e444-9e46-3e2268fc19aa">
		<cim:Switch.open>false</cim:Switch.open>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:Disconnector>
	<cim:GeneratingUnit rdf:about="#_f1769800-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769807-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176980d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769814-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176981c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769823-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176982a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769831-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769839-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769841-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769849-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769850-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769857-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176985e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769865-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176986c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769873-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176987b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769883-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176988a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769891-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769898-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176989f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698a7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698ae-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698b4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698ba-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698c0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698c6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698cd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698d4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698db-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698e3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698ea-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698f1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698f8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17698ff-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769907-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176990e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769915-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176991d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769925-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176992d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769934-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176993b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769943-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176994a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769950-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769956-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176995d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769964-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176996a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769970-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769976-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176997d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769985-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176998c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769993-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f176999b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699a3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699aa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699b1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699b9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699c1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699c8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699cf-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699d6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699dd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699e4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699eb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699f2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f17699fa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a01-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a07-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>0</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a0e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a16-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a1d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a24-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a2b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:about="#_f1769a32-9aeb-11e5-91da-b8763fd99c5f">
		<cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:GeneratingUnit>
	<cim:LinearShuntCompensator rdf:about="#_2dd903bd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd903c0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd903cc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd903cf-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd903f9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd903fc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd90405-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:LinearShuntCompensator rdf:about="#_2dd90408-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
		<cim:RegulatingCondEq.controlEnabled>false</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:LinearShuntCompensator>
	<cim:NonConformLoad rdf:about="#_f17696f2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>608</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>199.84</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f176972e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>-80</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-26.295</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f176975e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>1230</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>175.266</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f1769764-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>729</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>239.611</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f176978e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>12</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>3.944</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f1769794-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>-19</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-6.245</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697b8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>-608</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-199.84</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697be-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>-903</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-296.802</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697c4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>519</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>170.587</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697d6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>-12</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-3.944</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697ee-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>946</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>310.935</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697f4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>493</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>162.041</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:NonConformLoad rdf:about="#_f17697fa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:EnergyConsumer.p>3</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.986</cim:EnergyConsumer.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:NonConformLoad>
	<cim:RatioTapChanger rdf:about="#_f1769d86-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769d98-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769daa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769dbc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>18</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769dce-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>16</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769de0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769df2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769e04-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>18</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769e16-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769e28-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>false</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769e3a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>17</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:about="#_f1769e4c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:TapChanger.step>18</cim:TapChanger.step>
		<cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
	</cim:RatioTapChanger>
	<cim:RegulatingControl rdf:about="#_f1769803-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769817-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f176983c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769844-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f176987e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f17698aa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f17698d0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f17698de-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f176990a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>302.099976</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769918-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>301.2</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769928-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>303</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769946-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>301.5</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769960-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769980-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f176999e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>306</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f17699bc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f17699fd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:about="#_f1769a11-9aeb-11e5-91da-b8763fd99c5f">
		<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>428.4</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>0</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:RegulatingControl>
	<cim:SynchronousMachine rdf:about="#_f1769804-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-619.304443</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-45.2621231</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176980a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-619.304443</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-45.2621231</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769810-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-619.304443</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-45.2621231</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769818-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-335.140228</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>108.338722</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176981f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-335.140228</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>108.338722</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769826-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-335.140228</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>108.338722</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176982d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-335.140228</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>108.338722</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769834-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-213.137024</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>68.8995</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176983d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-159.379791</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>62.45014</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769845-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176984c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769853-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176985a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769861-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769868-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176986f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769876-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-230.520554</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>5.795822</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176987f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769886-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176988d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769894-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176989b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698a2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>1</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-530.3356</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-23.3964062</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698ab-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698b1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698b7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698bd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698c3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698c9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-645.5978</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-190.005981</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698d1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-274.353546</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-390.301453</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698d7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-274.353546</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-390.301453</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698df-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698e6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698ed-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698f4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17698fb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769902-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-806.957336</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-242.9028</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176990b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-259.914185</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-272.861542</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769911-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-259.914185</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-272.861542</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769919-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-248.468643</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>101.896751</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769920-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-248.468643</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>101.896751</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769929-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-223.73381</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-407.339233</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769930-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-223.73381</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-407.339233</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769937-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-223.73381</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-407.339233</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176993e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-223.73381</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-407.339233</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769947-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-465.741028</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-188.981277</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176994d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-465.741028</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-188.981277</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769953-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-465.741028</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-188.981277</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769959-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-465.741028</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-188.981277</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769961-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-681.3352</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-159.272461</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769967-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-681.3352</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-159.272461</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176996d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-681.3352</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-159.272461</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769973-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-681.3352</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-159.272461</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769979-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-681.3352</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-159.272461</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769981-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-269.7673</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-196.055939</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769988-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-269.7673</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-196.055939</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176998f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-269.7673</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-196.055939</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769996-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-269.7673</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-196.055939</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f176999f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-611.6982</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-131.620667</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699a6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-611.6982</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-131.620667</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699ad-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-611.6982</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-131.620667</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699b4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-611.6982</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-131.620667</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699bd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699c4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699cb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699d2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699d9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699e0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699e7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699ee-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699f5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-685.1866</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-77.27217</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f17699fe-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-435.067566</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-534.334534</cim:RotatingMachine.q>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a04-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-435.067566</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-534.334534</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a0a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-435.067566</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-534.334534</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a12-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a19-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a20-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a27-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a2e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:about="#_f1769a35-9aeb-11e5-91da-b8763fd99c5f">
		<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
		<cim:SynchronousMachine.referencePriority>0</cim:SynchronousMachine.referencePriority>
		<cim:RotatingMachine.p>-706.3567</cim:RotatingMachine.p>
		<cim:RotatingMachine.q>-206.678741</cim:RotatingMachine.q>
		<cim:RegulatingCondEq.controlEnabled>true</cim:RegulatingCondEq.controlEnabled>
		<entsoe2:Equipment.inService>true</entsoe2:Equipment.inService>
	</cim:SynchronousMachine>
	<cim:TapChangerControl rdf:about="#_2dd9043c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90443-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>6</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd9044a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>135</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>2.7</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90451-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90458-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd9045f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90466-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd9046d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90474-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>300</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>6</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd9047b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>false</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90482-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:about="#_2dd90489-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
		<cim:RegulatingControl.targetValue>420</cim:RegulatingControl.targetValue>
		<cim:RegulatingControl.targetDeadband>8.4</cim:RegulatingControl.targetDeadband>
		<cim:RegulatingControl.targetValueUnitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.k"/>
	</cim:TapChangerControl>
	<cim:Terminal rdf:about="#_02b41435-bd3e-bb4b-9b89-24e3a8983c0f">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0345061e-37c9-9a49-b632-2af77bdca3a2">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0619c12e-abb9-b141-b3a7-e2788d3d375c">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_076da31b-080d-c742-9cb1-134a6ba5b1ed">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_093a3df5-0583-894f-99c9-016d752ff920">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0a122f63-f2c6-ca43-be49-76571474d98c">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0b50ae74-92eb-f244-872b-07e629f53494">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0d7f39d0-5447-fb42-9d4f-3d0775bceef0">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0dae5d37-4d01-3645-9e94-607410c5ac34">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_0ef62251-5e2e-d14a-aa44-396d4a885c4f">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_13116d72-3969-1344-91a7-14fb404a00c0">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_16659ede-d69f-1d48-bcf2-ebb2ee6c259e">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_1a6d8d77-f2ca-f043-b475-f7db6304fe3e">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_1ef7a41b-2cff-6046-b48f-c60a16fd20b0">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_22c3512a-fdf2-464c-b1f4-85d173fa2d18">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_292835be-c432-734c-8c28-3b8c61c0c077">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2a67a243-6e4a-a84d-8aea-f250399166c9">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90156-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9015c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9015e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90162-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90166-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90168-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9016b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9016d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9016f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90171-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90173-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90176-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90178-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9017c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9017e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90182-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90184-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90186-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90188-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9018a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9018c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9018e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90190-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90192-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90194-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90196-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9019a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9019c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9019e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901a0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901a2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901a4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901a6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901a8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901aa-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901ae-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901b2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901b4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901b8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901ba-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901bc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901be-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901c2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901c4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901c6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901c9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901cc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901cf-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901d2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901d5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901d8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901db-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901de-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901e1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901e4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901e7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901ea-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901ed-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901f0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901f3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901f6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901f9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901fc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd901ff-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90202-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90205-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90208-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9020b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9020e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90211-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90214-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90217-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9021a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9021d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90220-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90223-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90226-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90229-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9022c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9022f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90232-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90235-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90238-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9023b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9023e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90241-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90244-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90247-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9024a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9024d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90250-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90253-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90258-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9025b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9025e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90262-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90265-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90268-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9026b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9026e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90272-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90276-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90279-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9027c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9027f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90282-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90285-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90288-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9028b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9028f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90292-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90295-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90298-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9029b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9029e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902a2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902a5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902a8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902ab-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902ae-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902b1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902b5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902b8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902bc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902bf-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902c2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902c5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902c8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902cb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902cf-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902d2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902d6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902d9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902dd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902e0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902e3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902e6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902ea-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902ed-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902f0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902f3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902f7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902fa-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd902fd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90300-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90303-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90307-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9030a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9030d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90310-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90314-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90317-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9031a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9031d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90321-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90324-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90327-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9032a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9032d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90330-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90333-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90336-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90339-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9033d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90340-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90343-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90347-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9034a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9034d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90350-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90353-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90356-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90357-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90358-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9035a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9035b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9035d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9035e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90360-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90361-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90363-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90364-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90366-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90367-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90369-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9036a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9036c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9036d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9036f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90370-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90372-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90373-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90375-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90376-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90378-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90379-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9037b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9037c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9037e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9037f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90381-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90382-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90384-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90385-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90387-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90388-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9038a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9038b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9038d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9038e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90390-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90391-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90393-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90394-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90396-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90397-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90399-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9039a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9039c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9039d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9039f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903a9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ab-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ac-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ae-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903af-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903b8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ba-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903bb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903be-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903c9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ca-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903cd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903d9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903db-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903dc-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903de-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903df-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903e8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ea-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903eb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ed-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ee-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903f7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903fa-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903fd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd903ff-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90400-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90402-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90403-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90406-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90409-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9040b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9040c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9040e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9040f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90411-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90412-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90414-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90415-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90417-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90418-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9041a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9041b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9041d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9041e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90420-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90421-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90423-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90424-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90426-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90427-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90429-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9042a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9042c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9042d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9042f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90430-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90432-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90433-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90435-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90436-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90439-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9043d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90440-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90444-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90447-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9044b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9044e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90452-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90455-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90459-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9045c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90460-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90463-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90467-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9046a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9046e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90471-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90475-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90478-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9047c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9047f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90483-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd90486-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2dd9048a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2e64900b-94a8-6e40-bd63-3e69510c316f">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2e98d68c-e0c5-6d47-b392-a1746743ef63">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_2f8c9437-e564-e948-8764-be3494565b1f">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_30ab0123-1669-1242-99ca-610e4bcdc6c5">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_329965e7-b5de-c54f-856a-358c9e1f9c50">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_356c6f11-da4d-3f4d-b3fd-49234106345c">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_3718af45-a6ee-fb40-a4c6-f1118c114393">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_37c82b4c-7441-9946-98bf-7ade99732ecf">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_38b8e08a-112e-b046-8504-efef4beb0c17">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_3916ae31-9f3d-af4e-8d87-87d373d8200a">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_40725e5a-33bf-6046-8d11-da19f9c726b4">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_40c8340e-7ccf-d446-8a6b-bffa19ec88e6">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_4a5b7813-14d3-fa4d-8907-edcdce7dbfd9">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_51883d43-111e-f24b-89f7-0573426fa32f">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_5831696b-e9e1-8e4a-a169-0e4e09f15f1f">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_5906b2a0-4ec9-1949-98b8-709380af0060">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_5c3fa20d-4748-5e44-b915-481e6d2552cd">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_5ddb272d-00bd-d74e-8c96-e2049351c3e4">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_5ffde614-bc34-384d-923e-e62ac9f3f584">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_669c1d0c-87dd-a943-9316-88308bd36f15">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_67bc203e-13e4-534b-94b8-bf19f5b31080">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_67dfc70a-36cf-da4e-b97c-fd1eda9cd8ac">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_692809cf-1bb4-8642-9b70-ee677f063304">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_6abb96f5-a71f-8e41-b563-7c569789d6bd">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_6ac2f3cd-c906-0a4b-ba1b-5942e9c65307">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_6da89f37-cc6f-4e4e-8b20-975295017390">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_70f1852f-186d-5e43-98bf-b69f028cfcc5">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_714c775a-246f-e34f-9a6b-667f4b66138c">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_71d09d39-a080-5d4f-86f3-7b3185e51b8e">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_761a49da-2b71-2d4e-877f-3cf7fa86ef63">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_79887cf1-6c94-3f4f-a1f8-7ddef866d55f">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_7af49a35-a119-5443-84be-af343b7761c8">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_7d101d2b-ce05-9843-ab59-2c3e5e244cbb">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_7f811234-10fe-e34f-a9af-9af61a6dd4c7">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_84775b5d-95c1-bd46-bb0d-0f74e4c06757">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_854b40ee-7109-d04c-b4ef-f0665722e451">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_8574aebb-23c4-3e4a-bd04-b5651c97d27a">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_8a0babd6-6d6f-854b-b65f-4245e65c9e9c">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_8d35b51b-06bd-7541-b3e6-2ddbbb1204fe">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_8e8e6b0c-ee96-7a4f-9790-c9ae62edafbe">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_925f3ab7-54ce-b748-887a-fc6ae23bbdc2">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_947636e9-e939-294e-a94b-2090060b74ca">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_9acd76b4-8d78-2b4b-81d5-e404e244997d">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_9b49634c-4910-9841-b595-0d0cb0d0d1de">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a0ad0036-fbee-6646-b195-3a86614529f2">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a2a690ef-b78a-3f46-90c5-5d434e26a64e">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a4bc44aa-25e4-684a-ab2c-c7fc3378d9e5">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a533d3fd-822f-3b40-9030-e18b571cd1ea">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a749d698-52a2-564e-8c6f-068fe62045fe">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_a949cafd-39f3-8e4c-bca5-9928b004b4da">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_aadfa134-666a-ae4f-8c09-6f3ae114c3b5">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ab88a3a2-a572-3440-be06-757e0225ea42">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ad37e24a-9993-4f45-80ed-49a80b6a85d9">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ad970e05-69d9-5340-9dbd-ce6a9a2e0996">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ae68b597-69fb-e14b-a070-67c7dcc1d698">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_b016bc42-5a9f-ec42-b326-e9b9eed9e6d3">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_b3ff19da-83b8-5e40-b38c-38982b748732">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_b77c60e8-fe4f-9149-9bc6-c3eb8f899de2">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_bc0f852a-3cc8-e143-8174-f0854a2d38aa">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_bff806b2-7825-af4c-a34b-be542dbe5ae6">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c1aa295d-e817-db46-b14e-bee2739fcd9d">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c1ca1160-be67-9448-a16b-e92a6112e380">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c3458e72-1c7a-a74b-b561-8afe0a3aa2be">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c8ac9d5f-d60e-a345-8790-12b86184c31b">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c8f95fee-e9a6-a44b-97ac-23e272a05ecd">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_c95039b2-aea2-ad4d-b444-c6efc77461e5">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_caa10f15-4591-e241-ac0b-81675acf5687">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_cd25f47c-ad0c-f74d-8c0e-fd91a95505b6">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_cf654436-a05a-7948-8cc3-f3a288608964">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_d288bd96-ae6e-cf46-9775-f38e2699f1ce">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_d28bc89e-0592-1440-9721-5cbe124c1f1b">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_d7a472cc-6b91-564d-93b4-0f3c24f2342c">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_d92cb2eb-fd81-194c-9e43-618df025d6b4">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_da4b0f71-a251-f947-be12-2de53a2d272a">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_dae3bb4b-0a86-9243-99c1-a1d5b163774d">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_db724627-9dae-4748-b4e3-2daf627ffa17">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_dc791b3b-fe63-a14b-b144-953748088613">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e035c87e-704d-404f-8ea8-91c62e0d7d8a">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e25c03e3-96a7-a64f-b776-a155f009d5f8">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e2f56599-a78e-494f-8db3-c0b0bdab1d70">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e3d56d8b-5f71-3042-9734-7118977e887c">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e3ef93a1-723a-224e-8863-472e4f269633">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_e65c4130-3a4d-db42-9020-c9f7c447d473">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ea014fdb-b96f-2a4b-b1df-d38e846d4941">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_eaf768b1-3d82-c64d-a1c6-5bd7f9a72751">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_eb8b2a90-9bc8-154f-92dd-3887e3676498">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_eba035f1-7c96-0142-8561-37b28625abf7">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ecfaf384-4581-4249-8646-b5d31943ad61">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_ee4223ab-0538-dc4a-9b79-d463c048bb08">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_efe663e2-7518-3044-88d4-209bf597536a">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_f08f910c-300e-8941-aa85-3106d93e3429">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_f4dba262-3ff3-9f41-961d-7fbe1f8a0cd7">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_f710cc4a-50dd-e443-8ac7-4c56b70041e8">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_f723530d-ae1e-df4f-9c7f-21e42da147d6">
		<cim:ACDCTerminal.connected>false</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_f9e8d6d1-76e1-6c4d-a640-e128ecfa723e">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<cim:Terminal rdf:about="#_fe798f30-0725-e94e-8142-c06ca7701b14">
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
	</cim:Terminal>
	<!--Added this in 36c -->
	<cim:Terminal rdf:about="#_8f8094c3-5c43-1241-9014-6c7a3ae10213">
            <cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
     </cim:Terminal>
	<!--ControlArea and EnergyCongestionZone values-->
	<cim:ControlArea rdf:about="#_f17696b0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.netInterchange>-502</cim:ControlArea.netInterchange>
		<cim:ControlArea.pTolerance>10</cim:ControlArea.pTolerance>
	</cim:ControlArea>
	<cim:ControlArea rdf:about="#_f17695ca-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.netInterchange>-472</cim:ControlArea.netInterchange>
		<cim:ControlArea.pTolerance>0.1</cim:ControlArea.pTolerance>
	</cim:ControlArea>
	<cim:ControlArea rdf:about="#_f1769606-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.netInterchange>974</cim:ControlArea.netInterchange>
		<cim:ControlArea.pTolerance>0.1</cim:ControlArea.pTolerance>
	</cim:ControlArea>
	<!--FI-ELSP-1-->
	<entsoe2:EnergyCongestionZone rdf:about="#_d3323018-7cba-faf9-e040-1e828c947b8e">
		<entsoe2:EnergyCongestionZone.netACInterchange>-502</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--NO-ELSP-1-->
	<entsoe2:EnergyCongestionZone rdf:about="#_99f992d3-5c94-4f18-bbba-d986cafea9e1">
		<entsoe2:EnergyCongestionZone.netACInterchange>-2186</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--NO-ELSP-2-->
	<entsoe2:EnergyCongestionZone rdf:about="#_4d642344-9775-4222-b7b8-44ce1142de37">
		<entsoe2:EnergyCongestionZone.netACInterchange>54</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--NO-ELSP-3-->
	<entsoe2:EnergyCongestionZone rdf:about="#_4b27e12c-d9d4-4452-8ce4-6ebc9fee2bdc">
		<entsoe2:EnergyCongestionZone.netACInterchange>-1268</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--NO-ELSP-4-->
	<entsoe2:EnergyCongestionZone rdf:about="#_f8ebf1b4-18f6-4fde-a530-cb66daf421c3">
		<entsoe2:EnergyCongestionZone.netACInterchange>377</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--NO-ELSP-5-->
	<entsoe2:EnergyCongestionZone rdf:about="#_68724b5b-627a-4ba3-b1c7-4616f10b4b04">
		<entsoe2:EnergyCongestionZone.netACInterchange>2551</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--SE-ELSP-1-->
	<entsoe2:EnergyCongestionZone rdf:about="#_c860e229-4f97-d162-e040-1e828c94ddf6">
		<entsoe2:EnergyCongestionZone.netACInterchange>511</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--SE-ELSP-2-->
	<entsoe2:EnergyCongestionZone rdf:about="#_d3323018-7c8c-faf9-e040-1e828c947b8e">
		<entsoe2:EnergyCongestionZone.netACInterchange>510</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--SE-ELSP-3-->
	<entsoe2:EnergyCongestionZone rdf:about="#_d3323018-7c8d-faf9-e040-1e828c947b8e">
		<entsoe2:EnergyCongestionZone.netACInterchange>-545</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	<!--SE-ELSP-4-->
	<entsoe2:EnergyCongestionZone rdf:about="#_d3323018-7c8e-faf9-e040-1e828c947b8e">
		<entsoe2:EnergyCongestionZone.netACInterchange>-498</entsoe2:EnergyCongestionZone.netACInterchange>
		<entsoe2:EnergyCongestionZone.netDCInterchange>0</entsoe2:EnergyCongestionZone.netDCInterchange>
		<entsoe2:EnergyCongestionZone.netACInterchangeTolerance>10</entsoe2:EnergyCongestionZone.netACInterchangeTolerance>
	</entsoe2:EnergyCongestionZone>
	  <!--SIPS Case 1-->
	  <!-- Arming RemedialActionScheme SIPS 300KRISTIAN-ARENDAL -->
	<icim:RemedialActionScheme rdf:about="#_68d525d7-f393-47c0-aebb-155ef41f79ca">
		<icim:RemedialActionScheme.armed>true</icim:RemedialActionScheme.armed>
	</icim:RemedialActionScheme>
	  <!-- Arming StageTrigger ST1 S1 KRI-ARE -->
	<icim:StageTrigger rdf:about="#_69ed3bd9-c374-49ef-b186-d49d869940bb">
		<icim:StageTrigger.armed>true</icim:StageTrigger.armed>
	</icim:StageTrigger>
		<!-- Enable ProtectiveActionAdjustment PAA KVI KRISTIAN G1 -->
	<icim:ProtectiveActionAdjustment rdf:about="#_050cd458-b999-4c8d-ad24-93c6a3102b53">
		<icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
	</icim:ProtectiveActionAdjustment>
		<!-- Enable ProtectiveActionAdjustment PAA KVI KRISTIAN G2 -->
	<icim:ProtectiveActionAdjustment rdf:about="#_417979f7-6af4-460e-8966-c42e671844a3">
		<icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
	</icim:ProtectiveActionAdjustment>
	  <!--SIPS Case 2-->		 
	  <!-- Arming RemedialActionScheme SIPS NorNed -->
    <icim:RemedialActionScheme rdf:about="#_5850bebd-d028-4578-a1c0-e77c718a116f">
        <icim:RemedialActionScheme.armed>true</icim:RemedialActionScheme.armed>
    </icim:RemedialActionScheme>
		 	  <!-- Arming StageTrigger ST1 S1 NorNed -->
    <icim:StageTrigger rdf:about="#_dcca331c-3acd-446a-94ec-1c00b427af05">
        <icim:StageTrigger.armed>true</icim:StageTrigger.armed>
    </icim:StageTrigger>
			<!-- Enable ProtectiveActionAdjustment PAA FEDA 300 L1 -->
    <icim:ProtectiveActionAdjustment rdf:about="#_ec32d28c-4ea8-4a8b-a3f1-558dd07666e7">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionAdjustment>
 	  <!--SIPS Case 3-->		 
	  <!-- Arming RemedialActionScheme SIPS KRISTIAN300 VL -->
    <icim:RemedialActionScheme rdf:about="#_e34b8faa-ede0-4000-8c7d-d8df46a37416">
        <icim:RemedialActionScheme.armed>true</icim:RemedialActionScheme.armed>
    </icim:RemedialActionScheme>
	 	  <!-- Arming StageTrigger ST1 S1 KRISTIAN300 VL -->
    <icim:StageTrigger rdf:about="#_bb31f847-7509-4582-9721-6e50b525f55d">
        <icim:StageTrigger.armed>true</icim:StageTrigger.armed>
    </icim:StageTrigger>
			<!-- Enable ProtectiveActionEquipment PAA KRISTIAN300 L2 -->
    <icim:ProtectiveActionEquipment rdf:about="#_7d4a1418-e789-45b3-97a5-456b14ffde2b">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionEquipment>
		<!-- Enable ProtectiveActionEquipment PAA KRISTIAN300L2  AB_S -->
    <icim:ProtectiveActionEquipment rdf:about="#_bb6dc968-2ad4-436d-847e-242622ad395b">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionEquipment>
		<!-- Enable ProtectiveActionEquipment PAA KRISTIAN300L1  AD_S -->
    <icim:ProtectiveActionEquipment rdf:about="#_03b7096c-99ad-41ef-b6b4-c169dfecdb28">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionEquipment>
		<!-- Enable ProtectiveActionEquipment PAA KRISTIAN300L2  BD_S -->
    <icim:ProtectiveActionEquipment rdf:about="#_1dcb03a1-9ab8-458c-a9c4-0d5e5824645b">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionEquipment>
		<!-- Enable ProtectiveActionEquipment PAA KRISTIAN300L2  BB_S -->
    <icim:ProtectiveActionEquipment rdf:about="#_f235a8cc-4321-4c4d-a8ff-84e09a9c95b7">
        <icim:ProtectiveAction.enabled>true</icim:ProtectiveAction.enabled>
    </icim:ProtectiveActionEquipment>
	  <!--PTC Case 4-->		 
	  <!-- Enable monitoring of the PowerTransferCorridor PTC 420RINGHALS-HALDEN -->
    <icim:PowerTransferCorridor rdf:about="#_e3cfe43a-f522-4164-bb01-f7a3abc5b26d">
        <icim:PowerTransferCorridor.enabled>true</icim:PowerTransferCorridor.enabled>
    </icim:PowerTransferCorridor>
	  <!-- ActivePowerLimit APL STABILITY -->
    <cim:ActivePowerLimit rdf:about="#_f6ab9ccd-10fa-4531-8427-763e11163b28">
        <cim:ActivePowerLimit.value>1600</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>
	  <!-- ActivePowerLimit APL High WV -->
    <cim:ActivePowerLimit rdf:about="#_a46e07a4-b5b2-4ad6-9dfc-40bf370d5df8">
        <cim:ActivePowerLimit.value>2130</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>
	  <!-- ActivePowerLimit APL PATL at 30degree -->
    <cim:ActivePowerLimit rdf:about="#_ef11b44b-d71e-46e2-9660-b1276b02856c">
        <cim:ActivePowerLimit.value>1605</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>
	  <!-- ActivePowerLimit APL PATL at 20degree -->
    <cim:ActivePowerLimit rdf:about="#_2f1e5d68-8cdf-42f6-9e73-2cb91da1c91a">
        <cim:ActivePowerLimit.value>1775</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>
	<!-- ActivePowerLimit APL TATL at 30degree -->
    <cim:ActivePowerLimit rdf:about="#_5132626e-8c9c-4e85-84e9-f959bbeae968">
        <cim:ActivePowerLimit.value>1925</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>
	  <!-- ActivePowerLimit APL TATL at 20degree -->
    <cim:ActivePowerLimit rdf:about="#_425e8921-3fb6-4b08-99f4-bdbef61e9620">
        <cim:ActivePowerLimit.value>2130</cim:ActivePowerLimit.value>
    </cim:ActivePowerLimit>	
</rdf:RDF>
