@prefix cim:     <http://iec.ch/TC57/2013/CIM-schema-cim16#> .
@prefix entsoe:  <http://entsoe.eu/CIM/SchemaExtension/3/1#> .
@prefix entsoe2: <http://entsoe.eu/CIM/SchemaExtension/3/2#> .
@prefix icim:    <http://iec.ch/TC57/2013/CIM-schema-cim16-info#> .
@prefix md:      <http://iec.ch/TC57/61970-552/ModelDescription/1#> .
@prefix pti:     <http://www.pti-us.com/PTI_CIM-schema-cim16#> .
@prefix rdf:     <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_393332ba-86c3-4257-b77b-006e41b78a71>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_92e7d859-88ee-49ed-8a3e-9a7a1464c196> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 15 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_15dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f1b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f18-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c0e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2405.626122" ;
        cim:CurrentLimit.value     "2405.626122" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8574aebb-23c4-3e4a-bd04-b5651c97d27a>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300L1  AD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c986d524-47e9-9e4d-b635-64386c9be9a1> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_cd874389-3b02-3e4a-895b-d40c055de5f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902db-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769925-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699b9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ae-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1167" ;
        cim:GeneratingUnit.initialP    "685.687" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1167" ;
        cim:GeneratingUnit.maxOperatingP
                "1167" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "685.687" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1167" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1167" ;
        cim:IdentifiedObject.description
                "7000 '1 '" ;
        cim:IdentifiedObject.name      "HELSINKIG1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_939d9c9b-5c0f-46eb-941b-ea90ceac4db9> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "11.1" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed7-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9037b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3100 3359 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90220-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6701 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769794-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696a7-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696f2-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:NonConformLoad ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed     "608" ;
        cim:EnergyConsumer.qfixed     "199.84" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ba-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate       "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3020 '1 '" ;
        cim:IdentifiedObject.name     "DANNEBO 420 L1" ;
        cim:NonConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ce-bdfb-11e5-94fa-c8f73332c8f4> ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901bd-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696d0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "MALMO   420 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_67bc203e-13e4-534b-94b8-bf19f5b31080>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "KRISTIAN300AR1 BD_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_dad36893-9a19-d148-8703-a4f0ddd95077> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fcd6113f-f4b8-b54d-bcb2-57c43f16355f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769981-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "6500 '1 '" ;
        cim:IdentifiedObject.name    "TRONDHEI300 M1" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769980-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176997d-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1100" ;
        cim:SynchronousMachine.maxQ  "800" ;
        cim:SynchronousMachine.maxU  "300" ;
        cim:SynchronousMachine.minQ  "-800" ;
        cim:SynchronousMachine.minU  "300" ;
        cim:SynchronousMachine.qPercent
                "25" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "12.9289090909" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3a08148b-5fa9-f642-a327-a00073b2c719>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ede27694-434e-5a42-9bdc-272dd750a9c0> ;
        cim:AnalogValue.value      "2370" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Installed Generating Capacity" ;
        cim:IdentifiedObject.name  "NO-BZ-1 IGENC P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d9c67735-2e2b-7746-9d00-145c4905db86> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b94-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3701_6700_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903ab-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9044c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "3359_3360_0_1  Secondary Winding" ;
        cim:IdentifiedObject.name       "RINGHALST1 S" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769da0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "135" ;
        cim:PowerTransformerEnd.x       "0" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90174-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9044b-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "2" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.nomV    "135" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7f811234-10fe-e34f-a9af-9af61a6dd4c7>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300FE1 AB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0d415b1b-b4da-f34f-aafb-802c77edce8e> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769659-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d83-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "7698.003589" ;
        cim:CurrentLimit.value     "7698.003589" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d80-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9032e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699dd-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901be-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901bd-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698e2-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ControlAreaGeneratingUnit ;
        cim:ControlAreaGeneratingUnit.ControlArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769606-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:ControlAreaGeneratingUnit.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698db-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "SMPF_5300_1" ;
        cim:IdentifiedObject.name  "CAGU_NO5_SIMA G1" ;
        pti:ControlAreaGeneratingUnit.EnergyCongestionZone
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_68724b5b-627a-4ba3-b1c7-4616f10b4b04> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_aadfa134-666a-ae4f-8c09-6f3ae114c3b5>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "ARENDAL 300AS1 AD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4e7aa43e-f1a3-0046-8cbb-19f29bfdeab6> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c270f00c-d35c-384d-82bf-ff0883b1eb41> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903ad-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b90-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769675-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769678-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KRISTIA_HVDC" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b95-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "577.350269" ;
        cim:CurrentLimit.value     "577.350269" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b94-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2bfb0a52-5634-478d-b795-6c88e0585c24>
        rdf:type                     icim:PinEquipment ;
        cim:IdentifiedObject.description
                "One out of two check for monitoring for tripping. This check that the line not connected" ;
        cim:IdentifiedObject.name    "GP 300KRISTIAN-ARENDAL IC" ;
        icim:GateInputPin.Gate       <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_29aa9783-38df-407a-99dd-bf19ddba7fef> ;
        icim:GateInputPin.negate     "true" ;
        icim:PinEquipment.Equipment  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cd4-9aeb-11e5-91da-b8763fd99c5f> ;
        icim:PinEquipment.kind       icim:PinEquipmentKind.connected .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697c4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:NonConformLoad ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed     "519" ;
        cim:EnergyConsumer.qfixed     "170.587" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate       "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "7020 '1 '" ;
        cim:IdentifiedObject.name     "ESTLINK 420 L1" ;
        cim:NonConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90237-bdfb-11e5-94fa-c8f73332c8f4> ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ce4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5600_5620_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90411-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_31095b78-d690-48ee-91b1-ef4bfecdb19e>
        rdf:type                   icim:Stage ;
        cim:IdentifiedObject.name  "S1 NorNed" ;
        icim:Stage.RemedialActionScheme
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5850bebd-d028-4578-a1c0-e77c718a116f> ;
        icim:Stage.priority        "1" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a77-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1924.500897" ;
        cim:CurrentLimit.value     "1924.500897" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a74-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed3-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_84775b5d-95c1-bd46-bb0d-0f74e4c06757>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300KV1 BD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4ee41c27-44cd-3146-8fe0-ad30d5051340> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_94a69cff-f81f-6541-b6e4-bdb979e1f6f5> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769746-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901f8-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1030.381" ;
        cim:EnergyConsumer.qfixed  "430.058" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769650-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "5500 '1 '" ;
        cim:IdentifiedObject.name  "ASKER   300 L1" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c66-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1924.500897" ;
        cim:CurrentLimit.value     "1924.500897" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e55-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90156-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b48-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ACLineSegment ;
        cim:ACLineSegment.bch      "0.0003401361" ;
        cim:ACLineSegment.r        "3.528" ;
        cim:ACLineSegment.x        "40.572" ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Conductor.length       "0" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_75480d2b-ef8e-c042-94dc-7e4dfb9e6b1e> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3300 8500 '1 '" ;
        cim:IdentifiedObject.name  "420OSKARHA-MALMO 1" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ce5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1924.500897" ;
        cim:CurrentLimit.value     "1924.500897" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ce4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e3d56d8b-5f71-3042-9734-7118977e887c>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300FE1 AD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ff413319-b126-e444-9e46-3e2268fc19aa> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b7754308-afb1-1c4d-9b56-466440d43cba> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769817-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                        cim:RegulatingControl ;
        cim:IdentifiedObject.description
                "3115" ;
        cim:IdentifiedObject.name       "PORJUS  420 RC1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90162-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ed2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696a7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696aa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "OFOTEN      " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699b4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696a4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "6700 '4 '" ;
        cim:IdentifiedObject.name    "MO      300 M4" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176999e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699b1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1200" ;
        cim:SynchronousMachine.maxQ  "900" ;
        cim:SynchronousMachine.maxU  "306" ;
        cim:SynchronousMachine.minQ  "-900" ;
        cim:SynchronousMachine.minU  "306" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "12.7965" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_78e48c3f-fe5a-d541-8efc-49b15839db90>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_687792ee-e9a2-5d4b-bac2-6ec451287c6d> ;
        cim:AnalogValue.value      "3831" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Load Forecast Month-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 LF 1M P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_817254d6-0199-244f-9bc9-0fd730e1d337> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4c4a2d4d-cb38-1b44-809b-de652658bdb6>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420FORSMARK-JARPSTRO 1" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695af-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769db6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5101_5100_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9044e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aa9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1649.572198" ;
        cim:CurrentLimit.value     "1649.572198" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aa8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e56-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e55-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769629-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176962c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "AURLAND     " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90386-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769af4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_199c9d5f-bb9a-4a71-99f6-f6c1bf9bf10e>
        rdf:type                   cim:OperationalLimitType ;
        entsoe:OperationalLimitType.limitType
                entsoe:LimitTypeKind.tatl ;
        entsoe2:OperationalLimitType.limitType
                entsoe2:LimitTypeKind.tatl ;
        cim:IdentifiedObject.name  "OLT TATL at 20degree" ;
        cim:OperationalLimitType.acceptableDuration
                "0" ;
        cim:OperationalLimitType.direction
                cim:OperationalLimitDirectionKind.high .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ce8a6395-b3c1-4a86-91fe-13d5c7ab2620>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d04f954f-2038-4a52-bdcc-deffc4628f47> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 20 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_20dg6700_6701_0_1" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90486-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769818-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ce-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "3115 '1 '" ;
        cim:IdentifiedObject.name    "PORJUS  420 M1" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769817-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769814-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1100" ;
        cim:SynchronousMachine.maxQ  "933" ;
        cim:SynchronousMachine.maxU  "420" ;
        cim:SynchronousMachine.minQ  "-933" ;
        cim:SynchronousMachine.minU  "420" ;
        cim:SynchronousMachine.qPercent
                "33.3" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "36.8836363636" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d38-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 7000_7020_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90426-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f27-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c2-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176989b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ed-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "3300 '5 '" ;
        cim:IdentifiedObject.name    "OSKARSHA420 M5" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176987e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769898-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1100" ;
        cim:SynchronousMachine.maxQ  "767" ;
        cim:SynchronousMachine.maxU  "420" ;
        cim:SynchronousMachine.minQ  "-767" ;
        cim:SynchronousMachine.minU  "420" ;
        cim:SynchronousMachine.qPercent
                "33.3" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "25.6581818182" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90387-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3115 7100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b00-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c7-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769740-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901f5-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1128.514" ;
        cim:EnergyConsumer.qfixed  "215.027" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "5400 '1 '" ;
        cim:IdentifiedObject.name  "OSLO    300 L1" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c60-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5304_5305_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903e7-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9020b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176976a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7d497f37-351b-e24f-be98-c52e61e3b0d8>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7183e6f1-4ba0-854b-918f-ac180ca2aa78> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Other Production Forecast Seven Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 OTH 7D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7cc994ab-ddb9-8a4a-bbda-e91af59a06d9>
        rdf:type                   cim:Breaker ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_95f000f9-9c2b-4c4d-9ce5-6ced7a695b08> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Kristiansand 300 Load 2 A Breaker" ;
        cim:IdentifiedObject.name  "KRISTIAN300L2  AB_S" ;
        cim:Switch.normalOpen      "false" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e09-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e08-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3000 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696e6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695a9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c9d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1718.304373" ;
        cim:CurrentLimit.value     "1718.304373" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c9c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90269-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176982a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_322f936d-1b8a-4a4b-b1d2-03403945c202>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_35ef9ce3-5fc6-9546-a056-067807c3b30a> ;
        cim:AnalogValue.value      "2360" ;
        cim:IdentifiedObject.description
                "NO3 BiddingZone Load Actual Scheduled" ;
        cim:IdentifiedObject.name  "NO-BZ-3 LAS P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6a4237ae-327d-5a4c-9c10-167725983c17> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b42-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3024.215696" ;
        cim:CurrentLimit.value     "3024.215696" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b40-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176965f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:SubGeographicalRegion ;
        cim:IdentifiedObject.name  "NO2 SGR" ;
        cim:SubGeographicalRegion.Region
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9048c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e8c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90176-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b7f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b7c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90458-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:TapChangerControl ;
        cim:IdentifiedObject.description
                "5301" ;
        cim:IdentifiedObject.name       "SIMA    T1 P C1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90186-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d31-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d30-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_eaf768b1-3d82-c64d-a1c6-5bd7f9a72751>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300L2  BB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_373c4779-0905-d34c-bbc9-d200f848cbd9> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a119b074-2851-3341-870b-81bce2a20960> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90191-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769650-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "ASKER   300 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d6e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1649.572198" ;
        cim:CurrentLimit.value     "1649.572198" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d6c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699eb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ae-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1167" ;
        cim:GeneratingUnit.initialP    "685.687" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1167" ;
        cim:GeneratingUnit.maxOperatingP
                "1167" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "685.687" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1167" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1167" ;
        cim:IdentifiedObject.description
                "7000 '8 '" ;
        cim:IdentifiedObject.name      "HELSINKIG8" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_939d9c9b-5c0f-46eb-941b-ea90ceac4db9> ;
        pti:GeneratingUnit.dispatchable
                "false" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "8" ;
        pti:GeneratingUnit.rmpct       "11.1" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperatingParticipant ;
        cim:IdentifiedObject.name  "Grid Operator1" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bfe-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5102_6001_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903ca-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3718af45-a6ee-fb40-a4c6-f1118c114393>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300L1  AB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_05d4226b-111b-f747-84b4-cc7be03f3544> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769659-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769db0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "12830.005982" ;
        cim:CurrentLimit.value     "12830.005982" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dae-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e50-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 6700_6701_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9048a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769623-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769626-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "SIMA        " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b43-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3574.073095" ;
        cim:CurrentLimit.value     "3574.073095" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b40-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90380-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769adc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_30efb0f1-c9d3-4329-883b-8644245ecd84>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3420" ;
        cim:CurrentLimit.value     "3420" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL 20 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_20degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ce8a6395-b3c1-4a86-91fe-13d5c7ab2620> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698cd-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769604-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1100" ;
        cim:GeneratingUnit.initialP    "274.554" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1100" ;
        cim:GeneratingUnit.maxOperatingP
                "1100" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "274.554" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1100" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1100" ;
        cim:IdentifiedObject.description
                "5100 '1 '" ;
        cim:IdentifiedObject.name      "TRETTEN G1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0726d132-976b-4b46-8015-c0fdce45cd47> ;
        pti:GeneratingUnit.dispatchable
                "false" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "100" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ded-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4233.901974" ;
        cim:CurrentLimit.value     "4233.901974" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dec-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903b9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d32-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4123.930494" ;
        cim:CurrentLimit.value     "4123.930494" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d30-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ccf-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3464.101615" ;
        cim:CurrentLimit.value     "3464.101615" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ccc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d6f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d6c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_09a24d0e-d77e-11e7-9296-cec278b6b50a>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fbe246d3-728f-49c9-a5da-6745a319422c> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet Negative 30 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_-30dg_300KRISTIAN-ARENDAL" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9040e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f21-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "EVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f1d-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a43-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c14-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ACLineSegment ;
        cim:ACLineSegment.bch      "0.0003401361" ;
        cim:ACLineSegment.r        "2.2932" ;
        cim:ACLineSegment.x        "35.28" ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Conductor.length       "0" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_05685f5b-c14f-3447-a034-333ba7a1c516> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "5103 5304 '2 '" ;
        cim:IdentifiedObject.name  "420KONGSBER-GEILO 2" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aa4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3200_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9036f-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_bc0f852a-3cc8-e143-8174-f0854a2d38aa>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "KRISTIAN300KV1 AD_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0192045c-3523-324a-a050-c9dddd6fe2d0> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_94a69cff-f81f-6541-b6e4-bdb979e1f6f5> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902e1-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769934-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ebe-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9018e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90381-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3115 3249 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c7-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_97b13531-4d48-2342-a562-8a76bcd377d8>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e86c1491-955c-4946-82de-b63a6192277a> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Forecast Five Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 HYD 5D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c3-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696dc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "KARLSH  420 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90263-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176981c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f27d61b3-06ad-2f4e-a1d9-2315695e127a>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 300HOGASEN-TRONDHEIM" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769619-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90452-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "5101_5100_0_1  Secondary Winding" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769db2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769603-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ebf-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ebe-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e04-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                    cim:RatioTapChanger ;
        cim:IdentifiedObject.description
                "Primary Tap" ;
        cim:IdentifiedObject.name   "ASKER   T1 P RTC1" ;
        cim:RatioTapChanger.TransformerEnd
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9046b-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RatioTapChanger.stepVoltageIncrement
                "2.5" ;
        cim:RatioTapChanger.tculControlMode
                cim:TransformerControlMode.volt ;
        cim:TapChanger.TapChangerControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9046d-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TapChanger.highStep     "33" ;
        cim:TapChanger.lowStep      "1" ;
        cim:TapChanger.ltcFlag      "true" ;
        cim:TapChanger.neutralStep  "17" ;
        cim:TapChanger.neutralU     "300" ;
        cim:TapChanger.normalStep   "18" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_da2bff0f-480e-a844-af79-d2e7550e8b7c>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 300TRONDHEIM-MO 1" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769699-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90334-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699eb-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d288bd96-ae6e-cf46-9775-f38e2699f1ce>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "ARENDAL 300KR1 BB_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7113e099-7f24-6a47-9fa2-94a2d57d6c9b> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6d29661c-f61d-2d41-bf87-4f8956ddd2a4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c4-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c3-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696d9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_24f03172-f76d-0b4c-bb16-7ee1a4902d9b>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KRISTIAN CN 007" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ba-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "DANNEBO 420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695b8-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ada-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903b3-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ba8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176965a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "KRISTIANSAND" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176965f-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d398cead-6dfb-4ce3-80a0-93f23d46bd7b> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a5c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3000_3245_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9035d-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c4b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2955.483521" ;
        cim:CurrentLimit.value     "2955.483521" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c48-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90217-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6500 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769782-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769adb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e3a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                    cim:RatioTapChanger ;
        cim:IdentifiedObject.description
                "Primary Tap" ;
        cim:IdentifiedObject.name   "KVILLDALT1 P RTC1" ;
        cim:RatioTapChanger.TransformerEnd
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90480-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RatioTapChanger.stepVoltageIncrement
                "2.5" ;
        cim:RatioTapChanger.tculControlMode
                cim:TransformerControlMode.volt ;
        cim:TapChanger.TapChangerControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90482-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TapChanger.highStep     "33" ;
        cim:TapChanger.lowStep      "1" ;
        cim:TapChanger.ltcFlag      "true" ;
        cim:TapChanger.neutralStep  "17" ;
        cim:TapChanger.neutralU     "300" ;
        cim:TapChanger.normalStep   "17" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176960d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769610-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "HASLE       " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b2d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2611.822646" ;
        cim:CurrentLimit.value     "2611.822646" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b2c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90406-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "Branch Shunt 5500_5603_1 " ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90405-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176964d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901fa-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769746-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e98-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e96-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bac-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5100_6500_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903b1-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9017c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9017b-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176960d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176960e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "HALDEN" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769609-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_553776dc-295d-aa4b-a36e-f563acc71bb7> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b2e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3024.215696" ;
        cim:CurrentLimit.value     "3024.215696" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b2c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9036b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a88-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901fb-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "5500_2" ;
        cim:IdentifiedObject.name  "ASKER   300 LG2" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769df9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5498.573992" ;
        cim:CurrentLimit.value     "5498.573992" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769df6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e99-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e96-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2f424916-1180-4820-a6f7-8f570b35764f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4325" ;
        cim:CurrentLimit.value     "4325" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL Negative 25 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_-25degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_58f07cf2-b43c-4c57-a747-ec3d5b7791c9> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903ea-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5400 5500 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c68-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963b-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f0c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f09-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9036c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3100 3200 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a94-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90211-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6500 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769776-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_20c2eb92-4ef1-204b-9054-c1baaba29845>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769672-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "ARENDAL CN 008" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_75480d2b-ef8e-c042-94dc-7e4dfb9e6b1e>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420OSKARHA-MALMO 1" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695af-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ae-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ad-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9024e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697ee-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ff3cc0d8-5886-5343-9513-9cea9a104359>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a68067c8-8456-7143-9f20-216a1a88d213> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Net Exchange Forecast Five Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 NEX 5D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90400-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "5402 6001 '1 '" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769caa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769687-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b8666715-5047-5d4d-a882-85fcf5c727b5>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769672-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "ARENDAL 300 B" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a0ad0036-fbee-6646-b195-3a86614529f2>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "KRISTIAN300KV1 AB_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e399c43f-0e9e-ae42-a66e-116fcccb56ac> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_632d75e3-fe75-d449-a589-afb7493c954b> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_68724b5b-627a-4ba3-b1c7-4616f10b4b04>
        rdf:type                        entsoe2:EnergyCongestionZone ;
        cim:IdentifiedObject.aliasName  "Elspot NO5" ;
        cim:IdentifiedObject.description
                "NO5 - 2011-05-16: Western Norway. West of Hylen (300kv), Nesflaten (300kv)" ;
        cim:IdentifiedObject.name       "NO-ELSP-5" ;
        pti:EnergyCongestionZone.marketCode
                "NO5" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e92-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e91-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9043d-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "3244_3245_0_1  Secondary Winding" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d7c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695de-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902cd-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769907-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_cd874389-3b02-3e4a-895b-d40c055de5f4>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KRISTIAN CN 029" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d74-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 8500_8700_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90435-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9031f-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699b9-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e93-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e91-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769973-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769690-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "6100 '4 '" ;
        cim:IdentifiedObject.name    "BLAFALLI300 M4" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769960-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769970-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1240" ;
        cim:SynchronousMachine.maxQ  "900" ;
        cim:SynchronousMachine.maxU  "300" ;
        cim:SynchronousMachine.minQ  "-900" ;
        cim:SynchronousMachine.minU  "300" ;
        cim:SynchronousMachine.qPercent
                "20" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "13.064516129" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769666-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "STAVANGE300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769664-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_35ef9ce3-5fc6-9546-a056-067807c3b30a>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO3 BiddingZone Load Actual Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-3 LA P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4b27e12c-d9d4-4452-8ce4-6ebc9fee2bdc> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "A04" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_78340e32-d391-4227-9eec-df0cae9fb810>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "8015" ;
        cim:CurrentLimit.value     "8015" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL Negative 15 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_-15degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ce75fc3c-7888-4be7-b4f4-d0a10e6e9b1f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a0a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "7100 '3 '" ;
        cim:IdentifiedObject.name    "OULU    420 M3" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699fd-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a07-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1000" ;
        cim:SynchronousMachine.maxQ  "700" ;
        cim:SynchronousMachine.maxU  "420" ;
        cim:SynchronousMachine.minQ  "-700" ;
        cim:SynchronousMachine.minU  "420" ;
        cim:SynchronousMachine.qPercent
                "33.3" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "27.13914" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3c141dec-efbb-4728-b9be-e82587c11b0e>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4220" ;
        cim:CurrentLimit.value     "4220" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL Negative 20 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_-20degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1c564b77-49ed-44a4-ab0a-380f6255751e> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d75-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1374.643498" ;
        cim:CurrentLimit.value     "1374.643498" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d74-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a68-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3000_3245_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90360-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_24b6fc32-57fc-4f13-a102-46a4d80826ef>
        rdf:type                        pti:ScheduleResourceGeneration ;
        cim:IdentifiedObject.aliasName  "Trondheim_SR" ;
        cim:IdentifiedObject.name       "Trondheim_SR" ;
        pti:ScheduleResource.marketCode
                "NOKG12" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c57-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3299.144395" ;
        cim:CurrentLimit.value     "3299.144395" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c54-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ce-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "PORJUS      " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c30c287e-b54f-b542-a328-d523d298efee>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420HELSINKI-OULU    2" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b3-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e46-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 6700_6701_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90486-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769619-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:SubGeographicalRegion ;
        cim:IdentifiedObject.name  "NO5 SGR" ;
        cim:SubGeographicalRegion.Region
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9048c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b39-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3464.101615" ;
        cim:CurrentLimit.value     "3464.101615" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b38-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ec5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ec3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bb8-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5101_5102_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903b4-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2e64900b-94a8-6e40-bd63-3e69510c316f>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "ARENDAL 300AS1 AB_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_22e5ddcf-ac23-b449-bc4f-83336535f7c2> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c270f00c-d35c-384d-82bf-ff0883b1eb41> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90188-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90187-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176962f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769da7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5498.573992" ;
        cim:CurrentLimit.value     "5498.573992" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769da4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e47-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3849.001795" ;
        cim:CurrentLimit.value     "3849.001795" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e46-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90377-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ab8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3115_3245_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9037e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "KRISTIAN300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176965a-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b80-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3359_8500_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903a6-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695fd-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769600-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "AJAURE      " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fa58f41d-1ee2-9146-8dfc-4595cd86ed0e>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fd33f771-db4e-1d44-bec5-e7691cf2a54b> ;
        cim:AnalogValue.value      "6000" ;
        cim:IdentifiedObject.description
                "NO2 BiddingZone Load Actual Observed" ;
        cim:IdentifiedObject.name  "NO-BZ-2 LAO P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4c0436b7-532d-a34e-b2ee-a46a5e151536> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903f6-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5401 6001 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c98-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769641-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696a4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "ROSSAGA     " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a62-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2199.429597" ;
        cim:CurrentLimit.value     "2199.429597" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a60-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9031a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6700 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699ad-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f18-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ba-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b6eef139-d322-0346-a512-7d2ea261abd2>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0aa5e8dd-7ee5-e04c-a5f4-400089570f6c> ;
        cim:AnalogValue.value      "2370" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Installed Hydro Reservoir Capacity" ;
        cim:IdentifiedObject.name  "NO-BZ-1 IHYRC P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a9f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a9c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90378-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3100 3359 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a12ab190-ab83-4e02-b750-78baf859d311>
        rdf:type                       entsoe2:RateTemperature ;
        entsoe2:RateTemperature.value  "25" ;
        cim:IdentifiedObject.description
                "25 degree Celsius" ;
        cim:IdentifiedObject.name      "25degreeCelsius" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae1-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1787.036547" ;
        cim:CurrentLimit.value     "1787.036547" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ae0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1cbc2362-28fc-7845-81aa-058185329c2a>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420HJALTA-TENHULT 2" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c3-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e40-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4123.930494" ;
        cim:CurrentLimit.value     "4123.930494" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e3e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769920-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769650-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5500 '2 '" ;
        cim:IdentifiedObject.name    "ASKER   300 M2" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769918-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176991d-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1450" ;
        cim:SynchronousMachine.maxQ  "1200" ;
        cim:SynchronousMachine.maxU  "301.2" ;
        cim:SynchronousMachine.minQ  "-1200" ;
        cim:SynchronousMachine.minU  "301.2" ;
        cim:SynchronousMachine.qPercent
                "100" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "14.1672413793" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769613-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176961a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "DAGALI      " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_31990e9d-22cb-48e7-aeb7-280f73bba47f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2470" ;
        cim:CurrentLimit.value     "2470" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL 30 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_30degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ebfdc168-a3ca-4e0c-b59b-0d4f69e14224> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cd0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5600_5601_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9040c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_09a24f98-d77e-11e7-9296-cec278b6b50a>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d04f954f-2038-4a52-bdcc-deffc4628f47> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 20 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_20dg_300KRISTIAN-ARENDAL" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9040e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176995d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1120" ;
        cim:GeneratingUnit.initialP    "681.833" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1120" ;
        cim:GeneratingUnit.maxOperatingP
                "1120" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "681.833" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1120" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1120" ;
        cim:IdentifiedObject.description
                "6100 '1 '" ;
        cim:IdentifiedObject.name      "BLAFALLIG1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7ac39667-7920-42ad-9f10-bcb766a2b681> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "20" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e7d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9016f-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902d9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "5500 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769920-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176964d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5161e908-3675-f541-9d6d-5eb17edd009a>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6ffbcba8-ae0e-574a-ac7d-21c31ea6e241> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bb2-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1732.050808" ;
        cim:CurrentLimit.value     "1732.050808" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bb0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90182-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90181-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176961d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769efc-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769efa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696cf-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:SubGeographicalRegion ;
        cim:IdentifiedObject.name  "SE4 SGR" ;
        cim:SubGeographicalRegion.Region
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9048c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bef-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bee-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e41-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5498.573992" ;
        cim:CurrentLimit.value     "5498.573992" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e3e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769614-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "DAGALI" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769619-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_79f002b6-1193-40e2-9a3f-1b2e3d5dfa5c> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b34-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3244_6500_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90393-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90371-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aa0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e7e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e7d-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769803-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                        cim:RegulatingControl ;
        cim:IdentifiedObject.description
                "3000" ;
        cim:IdentifiedObject.name       "FORSMARK420 RC1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90156-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_40725e5a-33bf-6046-8d11-da19f9c726b4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "KRISTIAN300G2  BB_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_128ca899-5716-9341-a823-dd4c35385f2e> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_28061cca-1604-214c-8c06-2fead2059ba8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d23-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2501.851166" ;
        cim:CurrentLimit.value     "2501.851166" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d20-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a16-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ca-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1183" ;
        cim:GeneratingUnit.initialP    "139.462" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1183" ;
        cim:GeneratingUnit.maxOperatingP
                "1183" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "139.462" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1183" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1183" ;
        cim:IdentifiedObject.description
                "8500 '2 '" ;
        cim:IdentifiedObject.name      "MALMO   G2" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5ff5264a-70fd-40f9-b5bf-0020c677c2fe> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "2" ;
        pti:GeneratingUnit.rmpct       "16.7" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903f0-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5401 5501 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c80-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769641-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90183-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769626-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "SIMA    300 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f12-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "EVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f0e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a43-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_07a05ab2-d780-11e7-9296-cec278b6b50a>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "7880" ;
        cim:CurrentLimit.value     "7880" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL Negative 30 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_-30degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_09a24d0e-d77e-11e7-9296-cec278b6b50a> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902d2-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "5400 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769911-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963b-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_533deb44-3373-4823-96e9-578ecb71f92c>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1820" ;
        cim:CurrentLimit.value     "1820" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL Negative 20 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_-20degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e2ac445-3c31-4a57-bd21-048f2bc16e32> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90372-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3100 3200 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aac-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90254-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697fa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1ea2cfcc-d828-4d44-8cd8-9b0921fcd87c>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d04f954f-2038-4a52-bdcc-deffc4628f47> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 20 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_20dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176964a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "SYSLE   420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769648-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b6a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3024.215696" ;
        cim:CurrentLimit.value     "3024.215696" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b68-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90443-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:TapChangerControl ;
        cim:IdentifiedObject.description
                "3701" ;
        cim:IdentifiedObject.name       "AJAURE  T1 P C1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90176-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90325-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699c8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901b5-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:LoadArea ;
        cim:IdentifiedObject.name  "FI LA" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_14f86e9e-9fb6-a441-95d5-5b521f2c8388>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "270" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6ffbcba8-ae0e-574a-ac7d-21c31ea6e241> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "270" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1ef7a41b-2cff-6046-b48f-c60a16fd20b0>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "ARENDAL 300KR1 BB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7113e099-7f24-6a47-9fa2-94a2d57d6c9b> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b20d8f4b-ad02-ff4e-bd3f-f34a841f2432> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769acb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2199.429597" ;
        cim:CurrentLimit.value     "2199.429597" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903a4-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b6c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b6b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3574.073095" ;
        cim:CurrentLimit.value     "3574.073095" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b68-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1708cf7a-ecdb-47aa-886c-c2025fce80bd>
        rdf:type                   icim:ProtectiveActionCollection ;
        cim:IdentifiedObject.name  "PAC KRISTIAN-ARENDAL PAA" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cba-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5500_5603_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90402-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769898-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695eb-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "750.456" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "750.456" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "3300 '5 '" ;
        cim:IdentifiedObject.name      "OSKARSHAG5" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ae6cb5a5-b679-4307-bc6d-f1fe70cb3a2c> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "5" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b799d394-34b3-45e4-a103-a5676a13850d>
        rdf:type                       icim:PinTerminal ;
        cim:IdentifiedObject.description
                "One out of two check for monitoring for flow on the line. This check for the direction." ;
        cim:IdentifiedObject.name      "GP 300KRISTIAN-ARENDAL DIR" ;
        icim:GateInputPin.Gate         <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_43e27a15-0192-4c01-bec3-413f770618c7> ;
        icim:GateInputPin.aDLogicKind  icim:AnalogToDigitalLogicKind.lt ;
        icim:GateInputPin.thresholdValue
                "0" ;
        icim:PinTerminal.Terminal      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9040e-bdfb-11e5-94fa-c8f73332c8f4> ;
        icim:PinTerminal.kind          icim:PinTerminalKind.activePower .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176971c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901e3-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1430.584" ;
        cim:EnergyConsumer.qfixed  "498.117" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3359 '2 '" ;
        cim:IdentifiedObject.name  "RINGHALS420 L2" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c3c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5301_5305_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903de-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90208-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "5620 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769764-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176967b-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769acc-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3359_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90379-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d9c1fe94-20f8-1a43-ae5f-809b37c12c9d>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5d9cc592-1b36-9740-af4d-06e3696f829e> ;
        cim:AnalogValue.value      "3720" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Reservoir Availability Forecast Two Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 HYRA 2D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e2ac445-3c31-4a57-bd21-048f2bc16e32>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4b214f8c-037f-4efc-a901-b566b1988519> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet Negative 20 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_-20dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176990b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5400 '1 '" ;
        cim:IdentifiedObject.name    "OSLO    300 M1" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176990a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769907-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1225" ;
        cim:SynchronousMachine.maxQ  "900" ;
        cim:SynchronousMachine.maxU  "302.1" ;
        cim:SynchronousMachine.minQ  "-900" ;
        cim:SynchronousMachine.minU  "302.1" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "11.7551020408" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b1e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b1c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a5ec92a1-7c6f-9b4f-922c-12a9642cf1a6>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_efd83f4d-ff51-9441-b2d3-7087abb9c2ba> ;
        cim:AnalogValue.value      "2370" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Installed Run-of-river Capacity" ;
        cim:IdentifiedObject.name  "NO-BZ-1 IRORC P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cbb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1539.600718" ;
        cim:CurrentLimit.value     "1539.600718" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cba-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901eb-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769728-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9028b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3249 '8 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769876-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c00-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2336.893947" ;
        cim:CurrentLimit.value     "2336.893947" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bfe-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e89-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "148.5" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e87-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "148.5" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3c34dc2e-ba22-0940-b0fb-fc5528d9aed1>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7e629e54-eef1-2d44-bcbe-6450c51e6603> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Wind Forecast Year-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 WIN 1Y P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ba20d758-38ed-8042-8506-07e1acac12e6>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8b1b936a-7395-e644-8b0a-63113ed9f23c> ;
        cim:AnalogValue.value      "2349" ;
        cim:IdentifiedObject.description
                "NO3 BiddingZone Load Forecast Two Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-3 LF 2D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eaa-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90186-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9016d-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9016c-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1cb273d8-2093-334f-99c7-509b401d442f>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7e629e54-eef1-2d44-bcbe-6450c51e6603> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Wind Forecast Six Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 WIN 6D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769891-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695eb-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "750.456" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "750.456" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "3300 '4 '" ;
        cim:IdentifiedObject.name      "OSKARSHAG4" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ae6cb5a5-b679-4307-bc6d-f1fe70cb3a2c> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "4" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e2c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5603_5602_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9047c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b1f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b1c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9035c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a4c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ec-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:NonConformLoadGroup ;
        cim:IdentifiedObject.description
                "3360_1" ;
        cim:IdentifiedObject.name  "STEENKU 135 LG1" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d0e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4233.901974" ;
        cim:CurrentLimit.value     "4233.901974" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_52af6f91-8a53-4de4-9d92-1611db415996>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1805" ;
        cim:CurrentLimit.value     "1805" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL Negative 5 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_-5degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1fd80b5f-0fc7-436d-ba86-677652e81f93> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903db-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5301 5304 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c2c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769629-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9016e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ed-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "OSKARSHA420 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902bd-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698e3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9035d-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3000 3245 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a58-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695a9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90202-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5600 '2 '" ;
        cim:IdentifiedObject.name      "KRISTIAN300 L2  T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769758-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_9d774e04-5169-7943-bcdf-cf4f73601dec> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c94-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5401_5602_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903f4-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3c63e436-d77f-11e7-9296-cec278b6b50a>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "6736" ;
        cim:CurrentLimit.value     "6736" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL Negative 30 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_-30degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_09a24d0e-d77e-11e7-9296-cec278b6b50a> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9023f-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697d0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5d9cc592-1b36-9740-af4d-06e3696f829e>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Reservoir Availability Forecast Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-1 HYRAF P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_99f992d3-5c94-4f18-bbba-d986cafea9e1> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "B12" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e83-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e82-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769656-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "SKIEN   420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769654-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b76-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b74-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9042e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d4c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_68d525d7-f393-47c0-aebb-155ef41f79ca>
        rdf:type                        icim:RemedialActionScheme ;
        cim:IdentifiedObject.name       "SIPS 300KRISTIAN-ARENDAL" ;
        icim:RemedialActionScheme.kind  icim:RemedialActionSchemeKind.rAS ;
        icim:RemedialActionScheme.normalActive
                "true" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bf5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bf2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769de4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5400_5401_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90460-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695b7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ba-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "DANNEBO_HVDC" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769964-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1120" ;
        cim:GeneratingUnit.initialP    "681.833" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1120" ;
        cim:GeneratingUnit.maxOperatingP
                "1120" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "681.833" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1120" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1120" ;
        cim:IdentifiedObject.description
                "6100 '2 '" ;
        cim:IdentifiedObject.name      "BLAFALLIG2" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7ac39667-7920-42ad-9f10-bcb766a2b681> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "2" ;
        pti:GeneratingUnit.rmpct       "20" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e84-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e82-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b77-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b74-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fe38ec20-3ab2-474d-bf37-2f9bcfd6747f>
        rdf:type                   icim:Gate ;
        cim:IdentifiedObject.name  "OR G KRISTIAN300 VL" ;
        icim:Gate.kind             icim:GateLogicKind.or .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697a6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90228-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1319.43" ;
        cim:EnergyConsumer.qfixed  "275.111" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "7000 '3 '" ;
        cim:IdentifiedObject.name  "HELSINKI420 L3" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769728-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901e9-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1430.584" ;
        cim:EnergyConsumer.qfixed  "498.117" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3359 '4 '" ;
        cim:IdentifiedObject.name  "RINGHALS420 L4" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c48-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5301_6001_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903e1-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695b8-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "DANNEBO_HVDC" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695af-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f01ffeb3-1dd0-4344-9de7-42323a27d731> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ad8-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3359_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9037c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_cec5f642-8b62-a949-933b-30f9cd8ebfd6>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a68067c8-8456-7143-9f20-216a1a88d213> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Net Exchange Forecast Two Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 NEX 2D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_15df5908-87e7-3247-b250-7f119eff1a9f>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_9ad8e518-0b29-4d46-872a-105321bbcce1> ;
        cim:AnalogValue.value      "1234" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Run-of-river Forecast Three Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 ROR 3D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_daf31d05-411f-984e-96d7-560183e1ec67> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e37-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "7698.003589" ;
        cim:CurrentLimit.value     "7698.003589" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e34-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ffa7e134-3386-5e4a-947f-c2eddedd14e6>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_58a1fd1d-c187-8143-82f9-cd57a421888e> ;
        cim:AnalogValue.value      "6100" ;
        cim:IdentifiedObject.description
                "NO2 BiddingZone Load Forecast Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-2 LF 1D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769650-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "ASKER   300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176964e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_9098d05f-45b6-7b4f-b176-a6995b423baa>
        rdf:type                   cim:Disconnector ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_bc25cadf-543e-8442-a72a-6c11a851d3cf> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Kristiansand 300 Load 1 B Disconnector" ;
        cim:IdentifiedObject.name  "KRISTIAN300L1  BD_S" ;
        cim:Switch.normalOpen      "true" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b70-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3359_5101_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903a2-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eb6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eb4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_95f000f9-9c2b-4c4d-9ce5-6ced7a695b08>
        rdf:type                   cim:Bay ;
        cim:Bay.VoltageLevel       <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "Kristiansand 300 Load 2 Bay" ;
        cim:IdentifiedObject.name  "KRISTIAN300L2" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769690-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "BLAFALLI    " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90486-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "6700_6701_0_1  Primary Winding" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90179-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:LoadArea ;
        cim:IdentifiedObject.name  "NO LA" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9030a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6500 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769988-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_aab3c96c-9943-7640-9621-b5965f19aafa>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7ae1d616-8796-ad43-95f7-f3510b413e81> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Production Forecast Six Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 PRO 6D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d9c67735-2e2b-7746-9d00-145c4905db86> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769918-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                        cim:RegulatingControl ;
        cim:IdentifiedObject.description
                "5500" ;
        cim:IdentifiedObject.name       "ASKER   300 RC1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90192-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90368-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a7c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901f8-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "5500_1" ;
        cim:IdentifiedObject.name  "ASKER   300 LG1" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b71-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2199.429597" ;
        cim:CurrentLimit.value     "2199.429597" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b70-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a533d3fd-822f-3b40-9030-e18b571cd1ea>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "ARENDAL 300AS1 BD_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6d9f92ea-354f-9f40-9fc2-33367292f12c> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6b8e0ffe-1129-e541-9ba1-65e69ebff7a4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698fb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769626-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5300 '5 '" ;
        cim:IdentifiedObject.name    "SIMA    300 M5" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698f8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1200" ;
        cim:SynchronousMachine.maxQ  "850" ;
        cim:SynchronousMachine.maxU  "300" ;
        cim:SynchronousMachine.minQ  "-850" ;
        cim:SynchronousMachine.minU  "300" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "19.5" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903e7-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5304 5305 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c5c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176962f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176999b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1050" ;
        cim:GeneratingUnit.initialP    "612.145" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1050" ;
        cim:GeneratingUnit.maxOperatingP
                "1050" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "612.145" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1050" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1050" ;
        cim:IdentifiedObject.description
                "6700 '1 '" ;
        cim:IdentifiedObject.name      "MO      G1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e69c9068-d9ab-4197-b46a-8552e0d58557> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "50" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4b85da4e-97d2-304a-b902-68cf587c2488>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420MALMO-KARLSH" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696cf-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "BLAFALLI" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176965f-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d398cead-6dfb-4ce3-80a0-93f23d46bd7b> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697a0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90225-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1319.43" ;
        cim:EnergyConsumer.qfixed  "275.111" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "7000 '2 '" ;
        cim:IdentifiedObject.name  "HELSINKI420 L2" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cc0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1732.050808" ;
        cim:CurrentLimit.value     "1732.050808" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cbe-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d60-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 7000_7100_3  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90430-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a53-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4123.930494" ;
        cim:CurrentLimit.value     "4123.930494" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a50-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9030b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176998c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7ab9aef4-39ef-4744-9a14-1ddba65afe2f>
        rdf:type                   cim:OperationalLimitType ;
        entsoe:OperationalLimitType.limitType
                entsoe:LimitTypeKind.patl ;
        entsoe2:OperationalLimitType.limitType
                entsoe2:LimitTypeKind.patl ;
        cim:IdentifiedObject.name  "OLT High PATL at 30degree" ;
        cim:OperationalLimitType.acceptableDuration
                "0" ;
        cim:OperationalLimitType.direction
                cim:OperationalLimitDirectionKind.high .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f09-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901b2-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cfd-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4811.252243" ;
        cim:CurrentLimit.value     "4811.252243" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cfc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902c9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698ff-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d9d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d9c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90369-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3100 3115 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a88-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769722-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConformLoad ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:ConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901e6-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed  "1430.584" ;
        cim:EnergyConsumer.qfixed  "498.117" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3359 '3 '" ;
        cim:IdentifiedObject.name  "RINGHALS420 L3" ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c42-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3024.215696" ;
        cim:CurrentLimit.value     "3024.215696" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c40-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c7f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1828.275852" ;
        cim:CurrentLimit.value     "1828.275852" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c7c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769911-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5400 '2 '" ;
        cim:IdentifiedObject.name    "OSLO    300 M2" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176990a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176990e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1225" ;
        cim:SynchronousMachine.maxQ  "900" ;
        cim:SynchronousMachine.maxU  "302.1" ;
        cim:SynchronousMachine.minQ  "-900" ;
        cim:SynchronousMachine.minU  "302.1" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "11.7551020408" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769604-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "TRETTEN" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769609-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_19454eeb-cf3c-4b22-91c8-42c94a48e04e> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b24-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ACLineSegment ;
        cim:ACLineSegment.bch      "0.0003401361" ;
        cim:ACLineSegment.r        "1.764" ;
        cim:ACLineSegment.x        "29.988" ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Conductor.length       "0" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_bd0a07ab-b470-1f47-9bbb-bbbcfdc6bb4f> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3200 8500 '1 '" ;
        cim:IdentifiedObject.name  "420TENHULT-MALMO" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cc1-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1828.275852" ;
        cim:CurrentLimit.value     "1828.275852" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cbe-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e6e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90168-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cfe-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5773.502692" ;
        cim:CurrentLimit.value     "5773.502692" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cfc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eb0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eaf-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ba3-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1732.050808" ;
        cim:CurrentLimit.value     "1732.050808" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ba0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c43-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c40-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90480-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "6000_6001_0_1  Primary Winding" ;
        cim:IdentifiedObject.name       "KVILLDALT1 P" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e30-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "300" ;
        cim:PowerTransformerEnd.x       "0" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9047f-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "2" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.ang     "0" ;
        pti:PowerTransformerEnd.nomV    "300" ;
        pti:PowerTransformerEnd.sBase   "1000" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90173-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90172-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f6-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eed-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eeb-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_cde8988f-4a06-1348-b17a-f80d4141c52b>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_687792ee-e9a2-5d4b-bac2-6ec451287c6d> ;
        cim:AnalogValue.value      "3878" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Load Forecast Three Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 LF 3D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f2f7ec5a-de86-5742-9e75-4a7143b837c8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4e4b9f1c-d652-4679-8219-6ab96b378424>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a12ab190-ab83-4e02-b750-78baf859d311> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 25 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_25dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90362-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_43e27a15-0192-4c01-bec3-413f770618c7>
        rdf:type                   icim:Gate ;
        cim:IdentifiedObject.description
                "Check the flow and direction on 300KRISTIAN-ARENDAL." ;
        cim:IdentifiedObject.name  "AND G 300KRISTIAN-ARENDAL F DIR" ;
        icim:Gate.kind             icim:GateLogicKind.and .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901f2-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "5300_2" ;
        cim:IdentifiedObject.name  "SIMA    300 LG2" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90180-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_71d09d39-a080-5d4f-86f3-7b3185e51b8e>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300FE1 BB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fdf147d4-240d-2143-b01a-84fc829bc284> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_802abb47-d6be-d248-99a0-748dc8fa6c91> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e6f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e6e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9039f-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3359 5101 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b60-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d14-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 6500_6700_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9041d-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b791db49-1c0b-3d48-a46e-c5509c1e49db>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KRISTIAN CN 028" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a07-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "900" ;
        cim:GeneratingUnit.initialP    "435.385" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "900" ;
        cim:GeneratingUnit.maxOperatingP
                "900" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "435.385" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "900" ;
        cim:GeneratingUnit.ratedNetMaxP
                "900" ;
        cim:IdentifiedObject.description
                "7100 '3 '" ;
        cim:IdentifiedObject.name      "OULU    G3" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_25dae699-5c94-4ed3-91df-d015a62d235b> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "3" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903e1-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5301 6001 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769629-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d5ea472c-af76-584c-8a65-a5b8317877f0>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769660-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KRISTIAN CN 003" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90174-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:BaseVoltage ;
        cim:BaseVoltage.nominalVoltage  "135" ;
        cim:IdentifiedObject.name       "135kV" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0a46da9f-1326-254e-8a3b-649a431f6625>
        rdf:type                   cim:Breaker ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f72994d8-9857-b349-a4ae-2e3c9652d5bc> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Arendal 300 Asker 1 B Breaker" ;
        cim:IdentifiedObject.name  "ARENDAL 300AS1 BB_S" ;
        cim:Switch.normalOpen      "true" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f03-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "270" ;
        cim:IdentifiedObject.name  "EVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769eff-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a43-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "270" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902c3-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698f1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ede27694-434e-5a42-9bdc-272dd750a9c0>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Installed Generating Capacity Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-1 IGENC P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_99f992d3-5c94-4f18-bbba-d986cafea9e1> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "A68" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90363-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3000 3300 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a70-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695a9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90245-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697dc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "OSLO1       " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b5b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3574.073095" ;
        cim:CurrentLimit.value     "3574.073095" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b58-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90434-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_06b60509-454a-42b4-80c5-3823e8946e89>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "7910" ;
        cim:CurrentLimit.value     "7910" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL Negative 10 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_-10degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_de590867-0711-4eab-a905-be21368e7663> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769699-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:SubGeographicalRegion ;
        cim:IdentifiedObject.name  "NO3 SGR" ;
        cim:SubGeographicalRegion.Region
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9048c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2c931ee1-a0ed-49f0-aede-4e8d4730b72b>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ff7357d9-e554-4431-afb5-7cc70eff9d45> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 0 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_0dg6700_6701_0_1" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90486-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ba-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "VYBORG  420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b8-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901a6-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901a5-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769687-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_51883d43-111e-f24b-89f7-0573426fa32f>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "ARENDAL 300KR1 AD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e3672ff8-a637-5046-a7f7-cd1760746ed4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_20c2eb92-4ef1-204b-9054-c1baaba29845> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769abc-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3249_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90375-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "OSLO" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769609-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_19454eeb-cf3c-4b22-91c8-42c94a48e04e> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b5c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3300_8500_2  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9039d-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90435-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "8500 8700 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d70-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a01-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "900" ;
        cim:GeneratingUnit.initialP    "435.385" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "900" ;
        cim:GeneratingUnit.maxOperatingP
                "900" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "435.385" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "900" ;
        cim:GeneratingUnit.ratedNetMaxP
                "900" ;
        cim:IdentifiedObject.description
                "7100 '2 '" ;
        cim:IdentifiedObject.name      "OULU    G2" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_25dae699-5c94-4ed3-91df-d015a62d235b> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "2" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d4b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d48-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitType ;
        entsoe:OperationalLimitType.limitType
                entsoe:LimitTypeKind.patl ;
        cim:IdentifiedObject.name  "PATL" ;
        cim:OperationalLimitType.acceptableDuration
                "0" ;
        cim:OperationalLimitType.direction
                cim:OperationalLimitDirectionKind.absoluteValue .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90317-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6700 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699a6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_417979f7-6af4-460e-8966-c42e671844a3>
        rdf:type                   icim:ProtectiveActionAdjustment ;
        entsoe2:ProtectiveActionAdjustment.value
                "30" ;
        cim:IdentifiedObject.name  "PAA KVI KRISTIAN G2" ;
        icim:ProtectiveAction.ProtectiveActionCollection
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1708cf7a-ecdb-47aa-886c-c2025fce80bd> ;
        icim:ProtectiveAction.normalEnabled
                "true" ;
        icim:ProtectiveActionAdjustment.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176994d-9aeb-11e5-91da-b8763fd99c5f> ;
        icim:ProtectiveActionAdjustment.kind
                icim:ProtectiveActionAdjustmentKind.byValue ;
        icim:ProtectiveActionAdjustment.reduce
                "true" ;
        icim:ProtectiveActionAdjustment.reduceToNegative
                "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1dcb03a1-9ab8-458c-a9c4-0d5e5824645b>
        rdf:type                   icim:ProtectiveActionEquipment ;
        cim:IdentifiedObject.name  "PAA KRISTIAN300L2  BD_S" ;
        icim:ProtectiveAction.ProtectiveActionCollection
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e396889-dffa-414e-a6f0-c79dfe612d8f> ;
        icim:ProtectiveAction.normalEnabled
                "true" ;
        icim:ProtectiveActionEquipment.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_29fd599d-9429-cb4b-a103-df08eb0a97f8> ;
        icim:ProtectiveActionEquipment.inService
                "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698aa-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                        cim:RegulatingControl ;
        cim:IdentifiedObject.description
                "3359" ;
        cim:IdentifiedObject.name       "RINGHALS420 RC1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90171-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dca-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "8660.254038" ;
        cim:CurrentLimit.value     "8660.254038" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dc8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769abd-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769abc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902fa-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6100 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769967-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9039a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "3300 8500 '1 '" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b48-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4123.930494" ;
        cim:CurrentLimit.value     "4123.930494" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9027c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3249 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769853-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e0da7c50-49a5-d94d-bb37-a41195c9a18e>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420TENHULT-RINGHALS" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695af-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5ff5264a-70fd-40f9-b5bf-0020c677c2fe>
        rdf:type                        pti:ScheduleResourceGeneration ;
        cim:IdentifiedObject.aliasName  "Malmo_SR" ;
        cim:IdentifiedObject.name       "Malmo_SR" ;
        pti:ScheduleResource.marketCode
                "NOKG16" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4fdd3c67-0b4a-5145-b123-8404da4b4c37>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769672-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "ARENDAL CN 010" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176969a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "TRONDHEIM   " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_9241f98a-7ba5-4dd9-8be7-76bb0baf792e>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "8330" ;
        cim:CurrentLimit.value     "8330" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL Negative 30 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_-30degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b465338f-f12e-4ff8-a1e2-c550c5ec1ccd> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9046b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "5500_5501_0_1  Primary Winding" ;
        cim:IdentifiedObject.name       "ASKER   T1 P" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dfa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "300" ;
        cim:PowerTransformerEnd.x       "0" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9046a-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "2" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.ang     "0" ;
        pti:PowerTransformerEnd.nomV    "300" ;
        pti:PowerTransformerEnd.sBase   "1000" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9015e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9015d-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695bd-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ef9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "EVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ef5-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a43-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902fb-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176996a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699d9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "7000 '5 '" ;
        cim:IdentifiedObject.name    "HELSINKI420 M5" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699bc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699d6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1278" ;
        cim:SynchronousMachine.maxQ  "911" ;
        cim:SynchronousMachine.maxU  "420" ;
        cim:SynchronousMachine.minQ  "-911" ;
        cim:SynchronousMachine.minU  "420" ;
        cim:SynchronousMachine.qPercent
                "11.1" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "31.0563380282" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90310-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6500 '4 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769996-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901a0-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9019f-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769675-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5498.573992" ;
        cim:CurrentLimit.value     "5498.573992" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9034d-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "8500 '3 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a20-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c9-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901dd-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "3300_2" ;
        cim:IdentifiedObject.name  "OSKARSHA420 LG2" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903cc-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:LinearShuntCompensator ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176961a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate         "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "Branch Shunt 5102_6001_1 " ;
        cim:IdentifiedObject.name       "DAGALI  420 LSC1" ;
        cim:LinearShuntCompensator.bPerSection
                "5.669E-07" ;
        cim:LinearShuntCompensator.gPerSection
                "1.1338E-06" ;
        cim:ShuntCompensator.aVRDelay   "0" ;
        cim:ShuntCompensator.maximumSections
                "1" ;
        cim:ShuntCompensator.nomU       "420" ;
        cim:ShuntCompensator.normalSections
                "1" ;
        pti:ShuntCompensator.Terminal   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903c9-bdfb-11e5-94fa-c8f73332c8f4> ;
        pti:ShuntCompensator.shuntType  pti:ShuntType.branch .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769694-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "TRONDHEIM" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769699-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b08fcabb-1507-478a-8b76-081ead819b1d> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902ae-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3359 '5 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698c3-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769883-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695eb-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "750.456" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "750.456" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "3300 '2 '" ;
        cim:IdentifiedObject.name      "OSKARSHAG2" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ae6cb5a5-b679-4307-bc6d-f1fe70cb3a2c> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "2" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9034e-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a24-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ea014fdb-b96f-2a4b-b1df-d38e846d4941>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300 B BS T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_84573786-1ecd-614d-b343-72f255c26a3b> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_28061cca-1604-214c-8c06-2fead2059ba8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_05a07c31-d13d-1747-af09-473145ad84ed>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_40af803a-e127-ba4c-8366-a19451841b93> ;
        cim:AnalogValue.value      "3720" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Remaining Capacity Forecast Two Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 RCA 2D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d9c67735-2e2b-7746-9d00-145c4905db86> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c85-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c84-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_a68067c8-8456-7143-9f20-216a1a88d213>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Net Exchange Forecast Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-1 NEXF P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_99f992d3-5c94-4f18-bbba-d986cafea9e1> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "xx" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e74-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e73-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769647-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176964a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "KAGGEFOSS   " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b67-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3574.073095" ;
        cim:CurrentLimit.value     "3574.073095" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9041f-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d10-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902af-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698c6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ef3-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "270" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ef0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "270" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "OULU    420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769be6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5102_5103_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903c4-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c86-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c84-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f713ef27-5e35-b241-93b8-ad2fdd60e159>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420HJALTA-TENHULT 1" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c3-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b0a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b08-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1d1756ee-f0f1-8f41-95e7-f7a955017ad3>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1> ;
        cim:AnalogValue.value      "3720" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Pump Availability Forecast Four Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 HYP 4D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_dbd4cffd-c36f-4007-aa15-f176a216aecc>
        rdf:type                       entsoe2:RateTemperature ;
        entsoe2:RateTemperature.value  "-25" ;
        cim:IdentifiedObject.description
                "Negative 25 degree Celsius" ;
        cim:IdentifiedObject.name      "-25degreeCelsius" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dd5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "6873.21749" ;
        cim:CurrentLimit.value     "6873.21749" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dd2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac8-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3359_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90378-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e75-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e73-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769648-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "SYSLE" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769609-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_19454eeb-cf3c-4b22-91c8-42c94a48e04e> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b68-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3359_5101_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903a0-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f2f7ec5a-de86-5742-9e75-4a7143b837c8>
        rdf:type                   cim:MeasurementValueSource ;
        cim:IdentifiedObject.description
                "LFTWv234 - Load Forecasting Tool Week v.2.3.4" ;
        cim:IdentifiedObject.name  "Forecasted" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d57-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2061.965247" ;
        cim:CurrentLimit.value     "2061.965247" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d54-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_af83b425-db15-4a9b-8c81-893cc3d2532f>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d3d8289b-4372-4857-ab28-52a691a7026e> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 10 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_10dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c9917527-be41-014a-9344-d9df590239e3>
        rdf:type                   cim:Disconnector ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c356ea84-abae-cb43-895f-7118f2f82b3e> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Kristiansand 300 Gen 3 A Disconnector" ;
        cim:IdentifiedObject.name  "KRISTIAN300G3  AD_S" ;
        cim:Switch.normalOpen      "false" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8f8094c3-5c43-1241-9014-6c7a3ae10213>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "ARENDAL 300 B T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b8666715-5047-5d4d-a882-85fcf5c727b5> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6d29661c-f61d-2d41-bf87-4f8956ddd2a4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a90-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3100_3115_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9036a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695a9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695b0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "FORSMARK    " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dd6-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                    cim:PowerTransformer ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "5400 5401 0 '1 '" ;
        cim:IdentifiedObject.name   "OSLO    T1" ;
        pti:PowerTransformer.cm     "1" ;
        pti:PowerTransformer.cr     "0" ;
        pti:PowerTransformer.cw     "1" ;
        pti:PowerTransformer.cx     "0" ;
        pti:PowerTransformer.cz     "1" ;
        pti:PowerTransformer.nmetr  "2" ;
        pti:PowerTransformer.rma    "1.4" ;
        pti:PowerTransformer.rmi    "0.6" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac9-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1237.179148" ;
        cim:CurrentLimit.value     "1237.179148" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9022a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697a6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f4dba262-3ff3-9f41-961d-7fbe1f8a0cd7>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300G1  AD_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_85c172ea-50d5-8843-ba55-f8659693a2c6> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_d5ea472c-af76-584c-8a65-a5b8317877f0> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f>
        rdf:type                   cim:MeasurementValueSource ;
        cim:IdentifiedObject.description
                "WFv101 - Wind Forecast Tool v.1.0.1" ;
        cim:IdentifiedObject.name  "Forecasted" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e28-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                    cim:RatioTapChanger ;
        cim:IdentifiedObject.description
                "Primary Tap" ;
        cim:IdentifiedObject.name   "ARENDALST1 P RTC1" ;
        cim:RatioTapChanger.TransformerEnd
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90479-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RatioTapChanger.stepVoltageIncrement
                "2.5" ;
        cim:RatioTapChanger.tculControlMode
                cim:TransformerControlMode.volt ;
        cim:TapChanger.TapChangerControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9047b-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TapChanger.highStep     "33" ;
        cim:TapChanger.lowStep      "1" ;
        cim:TapChanger.ltcFlag      "true" ;
        cim:TapChanger.neutralStep  "17" ;
        cim:TapChanger.neutralU     "300" ;
        cim:TapChanger.normalStep   "17" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90288-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3249 '7 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176986f-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769641-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769644-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "SYLLING     " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c1ca1160-be67-9448-a16b-e92a6112e380>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300G3  AB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_316f39b6-0fed-ea41-87a1-0f5119e136c2> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769659-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ea7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "330" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ea5-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "330" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176967e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "FEDA    300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176967c-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90477-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "ESTLINK 420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696be-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c80-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ACLineSegment ;
        cim:ACLineSegment.bch      "0.0004535147" ;
        cim:ACLineSegment.r        "3.087" ;
        cim:ACLineSegment.x        "47.628" ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Conductor.length       "0" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_336d1458-d916-1441-8e86-89ce3de43223> ;
        cim:Equipment.aggregate    "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "5401 5501 '1 '" ;
        cim:IdentifiedObject.name  "420SYLLING-SKIEN" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90359-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a39-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901e9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "3359_4" ;
        cim:IdentifiedObject.name  "RINGHALS420 LG4" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac2-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769642-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "SYLLING" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769609-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_19454eeb-cf3c-4b22-91c8-42c94a48e04e> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1a2fa6e6-f211-fe44-8bbf-a5ac1b97e5fc>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420HELSINKI-VYBORG" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b3-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9041a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "6000 6100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d04-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769681-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f235a8cc-4321-4c4d-a8ff-84e09a9c95b7>
        rdf:type                   icim:ProtectiveActionEquipment ;
        cim:IdentifiedObject.name  "PAA KRISTIAN300L2  BB_S" ;
        icim:ProtectiveAction.ProtectiveActionCollection
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e396889-dffa-414e-a6f0-c79dfe612d8f> ;
        icim:ProtectiveAction.normalEnabled
                "true" ;
        icim:ProtectiveActionEquipment.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_373c4779-0905-d34c-bbc9-d200f848cbd9> ;
        icim:ProtectiveActionEquipment.inService
                "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769aff-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1512.107848" ;
        cim:CurrentLimit.value     "1512.107848" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769afc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695df-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "JARPSTROMMEN" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c3-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_709001cd-13d9-4d1e-9a4e-553cd24f0724> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903d8-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5300 6100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c20-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769623-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176998c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769694-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "269.964" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "269.964" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "6500 '3 '" ;
        cim:IdentifiedObject.name      "TRONDHEIG3" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_24b6fc32-57fc-4f13-a102-46a4d80826ef> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "3" ;
        pti:GeneratingUnit.rmpct       "25" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90478-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5603_5602_0_1  Primary Winding" ;
        cim:IdentifiedObject.name      "ARENDAL T1 T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e1e-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c40dd7e6-4d04-c749-b05a-7d733ba2661c> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769831-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "335.404" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "335.404" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "3115 '5 '" ;
        cim:IdentifiedObject.name      "PORJUS G5" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_dd07673f-1aa1-4839-9f1c-cca381ec8f2f> ;
        pti:GeneratingUnit.dispatchable
                "false" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "5" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d51-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1429.629238" ;
        cim:CurrentLimit.value     "1429.629238" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d50-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitType ;
        entsoe:OperationalLimitType.limitType
                entsoe:LimitTypeKind.lowVoltage ;
        cim:IdentifiedObject.name  "LowVoltage" ;
        cim:OperationalLimitType.acceptableDuration
                "0" ;
        cim:OperationalLimitType.direction
                cim:OperationalLimitDirectionKind.low .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d8e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                    cim:PowerTransformer ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695fe-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "3701 3249 0 '1 '" ;
        cim:IdentifiedObject.name   "AJAURE  T1" ;
        pti:PowerTransformer.cm     "1" ;
        pti:PowerTransformer.cr     "0" ;
        pti:PowerTransformer.cw     "1" ;
        pti:PowerTransformer.cx     "0" ;
        pti:PowerTransformer.cz     "1" ;
        pti:PowerTransformer.nmetr  "2" ;
        pti:PowerTransformer.rma    "1.4" ;
        pti:PowerTransformer.rmi    "0.6" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c33-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2336.893947" ;
        cim:CurrentLimit.value     "2336.893947" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c30-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac3-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4123.930494" ;
        cim:CurrentLimit.value     "4123.930494" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ac0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698ed-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769626-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5300 '3 '" ;
        cim:IdentifiedObject.name    "SIMA    300 M3" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698ea-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1200" ;
        cim:SynchronousMachine.maxQ  "850" ;
        cim:SynchronousMachine.maxU  "300" ;
        cim:SynchronousMachine.minQ  "-850" ;
        cim:SynchronousMachine.minU  "300" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "19.5" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769902-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769626-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "5300 '6 '" ;
        cim:IdentifiedObject.name    "SIMA    300 M6" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698ff-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1200" ;
        cim:SynchronousMachine.maxQ  "850" ;
        cim:SynchronousMachine.maxU  "300" ;
        cim:SynchronousMachine.minQ  "-850" ;
        cim:SynchronousMachine.minU  "300" ;
        cim:SynchronousMachine.qPercent
                "50" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "19.5" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e22-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5603_5602_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90478-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1b5d0b83-ed26-b84f-b3de-73a370e12a71>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_687792ee-e9a2-5d4b-bac2-6ec451287c6d> ;
        cim:AnalogValue.value      "3831" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Load Forecast Seven Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 LF 7D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f2f7ec5a-de86-5742-9e75-4a7143b837c8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cb2-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5402_6001_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90400-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90282-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3249 '5 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769861-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e5f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9015e-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ea1-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ea0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c34-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5301_5304_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903dc-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90471-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5601_6001_0_1  Primary Winding" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769663-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90164-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:SubLoadArea ;
        cim:IdentifiedObject.name  "SE1 SLA" ;
        cim:SubLoadArea.LoadArea   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90163-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ede-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769edc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e23-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3849.001795" ;
        cim:CurrentLimit.value     "3849.001795" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e22-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b16-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1512.107848" ;
        cim:CurrentLimit.value     "1512.107848" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b14-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901e3-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:ConformLoadGroup ;
        cim:IdentifiedObject.description
                "3359_2" ;
        cim:IdentifiedObject.name  "RINGHALS420 LG2" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6fbccdeb-4bdf-4d39-9bfa-02315253d1bf>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.PowerTransferCorridor
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e3cfe43a-f522-4164-bb01-f7a3abc5b26d> ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_961b67cd-7db5-441b-9efe-03f980c55c93> ;
        cim:IdentifiedObject.description
                "PTC 420RINGHALS-HALDEN LimitSet for PATL 30 direction Ringhals to Halden" ;
        cim:IdentifiedObject.name  "LS PTC 420RING-HALDEN PATL30 RI" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9039f-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903d2-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5103 5304 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c08-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176961d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90472-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "5601_6001_0_1  Primary Winding" ;
        cim:IdentifiedObject.name       "STAVANGET1 P" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "300" ;
        cim:PowerTransformerEnd.x       "0" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90471-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "2" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.ang     "0" ;
        pti:PowerTransformerEnd.nomV    "300" ;
        pti:PowerTransformerEnd.sBase   "1000" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90165-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695d4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "TENHULT 420 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_40c8340e-7ccf-d446-8a6b-bffa19ec88e6>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "KRISTIAN300G3  BB_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_30b297b4-8e19-da40-9f52-fb9175136a22> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_28061cca-1604-214c-8c06-2fead2059ba8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1d5b07d3-4dba-1b4e-adcb-bc4c09dae83c>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7183e6f1-4ba0-854b-918f-ac180ca2aa78> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Other Production Forecast Four Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 OTH 4D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_03b7096c-99ad-41ef-b6b4-c169dfecdb28>
        rdf:type                   icim:ProtectiveActionEquipment ;
        cim:IdentifiedObject.name  "PAA KRISTIAN300L1  AD_S" ;
        icim:ProtectiveAction.ProtectiveActionCollection
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e396889-dffa-414e-a6f0-c79dfe612d8f> ;
        icim:ProtectiveAction.normalEnabled
                "true" ;
        icim:ProtectiveActionEquipment.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c986d524-47e9-9e4d-b635-64386c9be9a1> ;
        icim:ProtectiveActionEquipment.inService
                "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a7b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1924.500897" ;
        cim:CurrentLimit.value     "1924.500897" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a78-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90354-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a32-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_92e7d859-88ee-49ed-8a3e-9a7a1464c196>
        rdf:type                       entsoe2:RateTemperature ;
        entsoe2:RateTemperature.value  "15" ;
        cim:IdentifiedObject.description
                "15 degree Celsius" ;
        cim:IdentifiedObject.name      "15degreeCelsius" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90236-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697be-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695da-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "HOGASEN 300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695d8-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769afa-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1374.643498" ;
        cim:CurrentLimit.value     "1374.643498" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769af8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1caa0865-8c0b-c047-9168-43218cc431db>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1> ;
        cim:AnalogValue.value      "3720" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Pump Availability Forecast Three Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 HYP 3D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ab88a3a2-a572-3440-be06-757e0225ea42>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.name      "ARENDAL 300KR2 BD_S T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_4ba4e1a4-7265-d74f-8d46-8a4db7da37d1> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b51adb17-75b9-2245-9021-ef54fa7870b7> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176962c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "AURLAND 420" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176962a-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1e396889-dffa-414e-a6f0-c79dfe612d8f>
        rdf:type                   icim:ProtectiveActionCollection ;
        cim:IdentifiedObject.description
                "Isolating the load KRISTIAN300 L2." ;
        cim:IdentifiedObject.name  "PAC KRISTIAN300 L2 PAA" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90425-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d28-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902b5-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "5100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698d1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769603-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_30b297b4-8e19-da40-9f52-fb9175136a22>
        rdf:type                   cim:Breaker ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c356ea84-abae-cb43-895f-7118f2f82b3e> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Kristiansand 300 Gen 3 B Breaker" ;
        cim:IdentifiedObject.name  "KRISTIAN300G3  BB_S" ;
        cim:Switch.normalOpen      "true" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bcb-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9019b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:BusbarSection ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176966c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.name  "SANDEFJO420 A" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b10-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 3200_3300_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9038a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e5a-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9015c-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b4d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2611.822646" ;
        cim:CurrentLimit.value     "2611.822646" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b4c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90426-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "7000 7020 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d34-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ad-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9038a-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "3200 3300 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695d1-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698f8-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769624-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1075" ;
        cim:GeneratingUnit.initialP    "807.547" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1075" ;
        cim:GeneratingUnit.maxOperatingP
                "1075" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "807.547" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1075" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1075" ;
        cim:IdentifiedObject.description
                "5300 '5 '" ;
        cim:IdentifiedObject.name      "SIMA    G5" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_dab56647-fc6e-41ac-b2f4-ca2c8a669b61> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "5" ;
        pti:GeneratingUnit.rmpct       "50" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ebfdc168-a3ca-4e0c-b59b-0d4f69e14224>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.RateTemperature
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_961b67cd-7db5-441b-9efe-03f980c55c93> ;
        cim:IdentifiedObject.description
                "OperationalLimitSet 30 degree Celsius" ;
        cim:IdentifiedObject.name  "OLS_30dg_5101_5103_1" ;
        cim:OperationalLimitSet.Equipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bc0-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176981c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "335.404" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "335.404" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "3115 '2 '" ;
        cim:IdentifiedObject.name      "PORJUS G2" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_dd07673f-1aa1-4839-9f1c-cca381ec8f2f> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "2" ;
        pti:GeneratingUnit.rmpct       "33.3" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d3c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 7000_7020_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90427-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90308-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769985-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_482cbb4f-7ccd-4353-b5c8-60cc96c9799e>
        rdf:type                        pti:ScheduleResourceGeneration ;
        cim:IdentifiedObject.aliasName  "Kvilldal_SR" ;
        cim:IdentifiedObject.name       "Kvilldal_SR" ;
        pti:ScheduleResource.marketCode
                "NOKG10" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9019c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9019b-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769669-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f2b-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "378" ;
        cim:IdentifiedObject.name  "EVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f27-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a43-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "378" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c1e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2474.358297" ;
        cim:CurrentLimit.value     "2474.358297" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c1c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902eb-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176994a-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9038b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "3200 3300 '1 '" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b0c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695ea-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90230-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17697b2-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_c95039b2-aea2-ad4d-b444-c6efc77461e5>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.name      "KRISTIAN300G4  BB_S T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_0c75da66-5f3b-7d4a-809d-5a3772999253> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3a1fe27a-73b2-fb4c-9f35-ad8c47190cc3> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6bd50868-1e41-4306-b344-a854e25bc929>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2505" ;
        cim:CurrentLimit.value     "2505" ;
        cim:IdentifiedObject.description
                "CurrentLimit TATL Negative 5 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_TATL_-5degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_1fd80b5f-0fc7-436d-ba86-677652e81f93> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_ef11b44b-d71e-46e2-9660-b1276b02856c>
        rdf:type                    cim:ActivePowerLimit ;
        entsoe2:ActivePowerLimit.normalValue
                "1605" ;
        cim:ActivePowerLimit.value  "1605" ;
        cim:IdentifiedObject.name   "APL PATL at 30degree" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_6fbccdeb-4bdf-4d39-9bfa-02315253d1bf> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7ab9aef4-39ef-4744-9a14-1ddba65afe2f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769f2c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901c4-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c1f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c1c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769684-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:VoltageLevel ;
        cim:IdentifiedObject.name     "KVILLDAL300" ;
        cim:VoltageLevel.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:VoltageLevel.Substation   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769682-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9045c-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5400_5401_0_1  Primary Winding" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dd6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176963b-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901ce-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                   cim:NonConformLoadGroup ;
        cim:IdentifiedObject.description
                "3020_1" ;
        cim:IdentifiedObject.name  "DANNEBO 420 LG1" ;
        cim:LoadGroup.SubLoadArea  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90420-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "6500 6700 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d1c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769693-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:Substation ;
        cim:IdentifiedObject.name  "GRUNDFORS" ;
        cim:Substation.Region      <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695c3-9aeb-11e5-91da-b8763fd99c5f> ;
        pti:Substation.EnergySchedulingArea
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_709001cd-13d9-4d1e-9a4e-553cd24f0724> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903bd-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:LinearShuntCompensator ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769610-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate         "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "Branch Shunt 5101_5501_1 " ;
        cim:IdentifiedObject.name       "HALDEN  420 LSC1" ;
        cim:LinearShuntCompensator.bPerSection
                "-0.0055238095" ;
        cim:LinearShuntCompensator.gPerSection
                "0.0001264172" ;
        cim:ShuntCompensator.aVRDelay   "0" ;
        cim:ShuntCompensator.maximumSections
                "1" ;
        cim:ShuntCompensator.nomU       "420" ;
        cim:ShuntCompensator.normalSections
                "1" ;
        pti:ShuntCompensator.Terminal   <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903ba-bdfb-11e5-94fa-c8f73332c8f4> ;
        pti:ShuntCompensator.shuntType  pti:ShuntType.branch .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9045d-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "5400_5401_0_1  Primary Winding" ;
        cim:IdentifiedObject.name       "OSLO    T1 P" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dd6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "300" ;
        cim:PowerTransformerEnd.x       "0" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9045c-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "2" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.ang     "0" ;
        pti:PowerTransformerEnd.nomV    "300" ;
        pti:PowerTransformerEnd.sBase   "1000" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_40af803a-e127-ba4c-8366-a19451841b93>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Remaining Capacity Forecast Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-1 RCF P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_99f992d3-5c94-4f18-bbba-d986cafea9e1> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "A38" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d94-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "5773.502692" ;
        cim:CurrentLimit.value     "5773.502692" ;
        cim:IdentifiedObject.name  "RATEB" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d92-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a87-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1924.500897" ;
        cim:CurrentLimit.value     "1924.500897" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a84-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e65-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cf5-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "4041.451884" ;
        cim:CurrentLimit.value     "4041.451884" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cf4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_3dd4a1cf-86dc-9649-8120-e519d7986be9>
        rdf:type                   cim:Breaker ;
        cim:ConductingEquipment.BaseVoltage
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_82c28dce-c78e-974c-b392-0dd15c10e67a> ;
        cim:Equipment.aggregate    "false" ;
        cim:IdentifiedObject.description
                "Arendal 300 Shunt Compensator 1 A Breaker" ;
        cim:IdentifiedObject.name  "ARENDAL 300SC1 AB_S" ;
        cim:Switch.normalOpen      "false" ;
        cim:Switch.retained        "false" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5f74fb12-9bbc-4e06-af14-9c3406eaa892>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3325" ;
        cim:CurrentLimit.value     "3325" ;
        cim:IdentifiedObject.description
                "CurrentLimit PATL 25 degree Celsius" ;
        cim:IdentifiedObject.name  "CL_PATL_25degreeCelsius" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_11c6f9f8-9ce6-4dba-afa7-6bc6d5fdab3d> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ee4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "270" ;
        cim:IdentifiedObject.name  "NVLO" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ee1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a44-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "270" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699c4-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                     cim:SynchronousMachine ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.description
                "7000 '2 '" ;
        cim:IdentifiedObject.name    "HELSINKI420 M2" ;
        cim:RegulatingCondEq.RegulatingControl
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699bc-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.GeneratingUnit
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17699c1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:RotatingMachine.ratedS   "1278" ;
        cim:SynchronousMachine.maxQ  "911" ;
        cim:SynchronousMachine.maxU  "420" ;
        cim:SynchronousMachine.minQ  "-911" ;
        cim:SynchronousMachine.minU  "420" ;
        cim:SynchronousMachine.qPercent
                "11.1" ;
        cim:SynchronousMachine.r     "0" ;
        cim:SynchronousMachine.type  cim:SynchronousMachineKind.generator ;
        pti:SynchronousMachine.x     "31.0563380282" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696b7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696ba-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "VYBORG_HVDC " .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bd7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bd4-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_58dd875f-8531-b94b-9bd1-265c0010934b>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_7183e6f1-4ba0-854b-918f-ac180ca2aa78> ;
        cim:AnalogValue.value      "4050" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Other Production Forecast Three Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 OTH 3D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b59-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2611.822646" ;
        cim:CurrentLimit.value     "2611.822646" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b58-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769946-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                        cim:RegulatingControl ;
        cim:IdentifiedObject.description
                "6000" ;
        cim:IdentifiedObject.name       "KVILLDAL300 RC1" ;
        cim:RegulatingControl.Terminal  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd901a4-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:RegulatingControl.mode      cim:RegulatingControlModeKind.voltage .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e66-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e64-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_fd79db98-7494-8348-8442-0400e115ef44>
        rdf:type                   cim:Line ;
        cim:IdentifiedObject.name  "LC 420RINGHALS-MALMO 1" ;
        cim:Line.Region            <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695af-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2751922a-47e7-714b-a611-b90281f72c7e>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769672-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "ARENDAL CN 009" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_bd0a0b58-cdc0-d648-934e-82b5c5c5ff80>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_687792ee-e9a2-5d4b-bac2-6ec451287c6d> ;
        cim:AnalogValue.value      "3855" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Load Forecast Six Day-ahead" ;
        cim:IdentifiedObject.name  "NO-BZ-1 LF 6D P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f2f7ec5a-de86-5742-9e75-4a7143b837c8> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f8a0e493-4f10-4f2b-963f-41195922a223>
        rdf:type                   cim:OperationalLimitSet ;
        entsoe2:OperationalLimitSet.PowerTransferCorridor
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_e3cfe43a-f522-4164-bb01-f7a3abc5b26d> ;
        cim:IdentifiedObject.description
                "PTC 420RINGHALS-HALDEN LimitSet for warning voltage direction Ringhals to Halden" ;
        cim:IdentifiedObject.name  "LS PTC 420RING-HALDEN WV RI" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9039f-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769d48-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 7000_7100_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9042a-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a81-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "1512.107848" ;
        cim:CurrentLimit.value     "1512.107848" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a80-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17698a7-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695f1-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1217" ;
        cim:GeneratingUnit.initialP    "739.674" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1217" ;
        cim:GeneratingUnit.maxOperatingP
                "1217" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "739.674" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1217" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1217" ;
        cim:IdentifiedObject.description
                "3359 '1 '" ;
        cim:IdentifiedObject.name      "RINGHALSG1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_bd52ca52-19a2-467b-ad03-e77af426d092> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "16.7" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902f7-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "6100 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769961-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176968d-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90397-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "2" ;
        cim:IdentifiedObject.description
                "3249 7100 '1 '" ;
        cim:IdentifiedObject.name      "T2" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b3c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696c3-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c70-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5400_5500_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903eb-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9021b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769788-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90279-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:IdentifiedObject.description
                "3249 '2 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176984c-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17695e4-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f8ebf1b4-18f6-4fde-a530-cb66daf421c3>
        rdf:type                        entsoe2:EnergyCongestionZone ;
        cim:IdentifiedObject.aliasName  "Elspot NO4" ;
        cim:IdentifiedObject.description
                "NO4 - 2011-05-16: Mid Part of Norway, n.o.Tunnsjødal-Verdal (300kV),os (300kV) Northern Norway" ;
        cim:IdentifiedObject.name       "NO-ELSP-4" ;
        pti:EnergyCongestionZone.marketCode
                "NO4" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e9c-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e9b-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176966f-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:ConnectivityNode ;
        cim:ConnectivityNode.ConnectivityNodeContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769672-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:IdentifiedObject.name  "ARENDAL CN 002" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90468-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                        cim:PowerTransformerEnd ;
        cim:IdentifiedObject.description
                "5400_5402_0_1  Secondary Winding" ;
        cim:IdentifiedObject.name       "OSLO    T2 S" ;
        cim:PowerTransformerEnd.PowerTransformer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769de8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:PowerTransformerEnd.b       "0" ;
        cim:PowerTransformerEnd.connectionKind
                cim:WindingConnection.Y ;
        cim:PowerTransformerEnd.g       "0" ;
        cim:PowerTransformerEnd.phaseAngleClock
                "0" ;
        cim:PowerTransformerEnd.r       "0.07056" ;
        cim:PowerTransformerEnd.ratedS  "1000" ;
        cim:PowerTransformerEnd.ratedU  "420" ;
        cim:PowerTransformerEnd.x       "2.646" ;
        cim:TransformerEnd.BaseVoltage  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.Terminal     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90467-bdfb-11e5-94fa-c8f73332c8f4> ;
        cim:TransformerEnd.endNumber    "1" ;
        cim:TransformerEnd.grounded     "false" ;
        pti:PowerTransformerEnd.nomV    "420" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd902f8-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696de-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769964-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperatingShare.percentage  "100" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bd1-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "2749.286996" ;
        cim:CurrentLimit.value     "2749.286996" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bd0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c71-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3656.551705" ;
        cim:CurrentLimit.value     "3656.551705" ;
        cim:IdentifiedObject.name  "RATEA" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769c70-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176978e-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                      cim:NonConformLoad ;
        cim:EnergyConsumer.LoadResponse
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769759-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:EnergyConsumer.pfixed     "12" ;
        cim:EnergyConsumer.qfixed     "3.944" ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f17696aa-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate       "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:IdentifiedObject.description
                "6701 '1 '" ;
        cim:IdentifiedObject.name     "NARVIK  420 L1" ;
        cim:NonConformLoad.LoadGroup  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9021c-bdfb-11e5-94fa-c8f73332c8f4> ;
        pti:EnergyConsumer.interruptibleStatus
                pti:InterruptibleStatus.uninterruptibleFirm .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_199e3dc4-5d44-f748-ae37-89535d501c1d>
        rdf:type                   cim:AnalogValue ;
        cim:AnalogValue.Analog     <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_5d9cc592-1b36-9740-af4d-06e3696f829e> ;
        cim:AnalogValue.value      "3720" ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Hydro Reservoir Availability Forecast Intraday" ;
        cim:IdentifiedObject.name  "NO-BZ-1 HYRA ID P_V" ;
        cim:MeasurementValue.MeasurementValueSource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_8432a0f5-0640-e34f-b811-331e8bb3712f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769dc0-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:OperationalLimitSet ;
        cim:IdentifiedObject.description
                "Branch 5101_5100_0_1  Limits <Default>" ;
        cim:IdentifiedObject.name  "Limits <Default>" ;
        cim:OperationalLimitSet.Terminal
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90452-bdfb-11e5-94fa-c8f73332c8f4> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ab3-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3436.608745" ;
        cim:CurrentLimit.value     "3436.608745" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769ab0-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e60-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "NVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e5f-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a42-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b53-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:CurrentLimit ;
        entsoe2:CurrentLimit.normalValue
                "3574.073095" ;
        cim:CurrentLimit.value     "3574.073095" ;
        cim:IdentifiedObject.name  "RATEC" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769b50-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a40-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd9040b-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5600 5601 '1 '" ;
        cim:IdentifiedObject.name      "300KRISTIAN-STAVANGE_T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769cc8-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_b791db49-1c0b-3d48-a46e-c5509c1e49db> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_efd83f4d-ff51-9441-b2d3-7087abb9c2ba>
        rdf:type                        cim:Analog ;
        cim:IdentifiedObject.description
                "NO1 BiddingZone Installed Run-of-river Capacity Active Power" ;
        cim:IdentifiedObject.name       "NO-BZ-1 IRORC P" ;
        cim:Measurement.PowerSystemResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_99f992d3-5c94-4f18-bbba-d986cafea9e1> ;
        cim:Measurement.measurementType
                "ThreePhaseActivePower" ;
        cim:Measurement.unitMultiplier  cim:UnitMultiplier.M ;
        cim:Measurement.unitSymbol      cim:UnitSymbol.W ;
        pti:Measurement.uncefactUnitCode
                "B11" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd903c9-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:Terminal ;
        cim:ACDCTerminal.sequenceNumber
                "1" ;
        cim:IdentifiedObject.description
                "5102 6001 '1 '" ;
        cim:IdentifiedObject.name      "T1" ;
        cim:Terminal.ConductingEquipment
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769bf6-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Terminal.ConnectivityNode  <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769613-9aeb-11e5-91da-b8763fd99c5f> .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f176997d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                       cim:GeneratingUnit ;
        cim:Equipment.EquipmentContainer
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769694-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:Equipment.aggregate        "false" ;
        cim:Equipment.normallyInService
                "true" ;
        cim:GeneratingUnit.highControlLimit
                "1000" ;
        cim:GeneratingUnit.initialP    "269.964" ;
        cim:GeneratingUnit.lowControlLimit
                "0" ;
        cim:GeneratingUnit.maxEconomicP
                "1000" ;
        cim:GeneratingUnit.maxOperatingP
                "1000" ;
        cim:GeneratingUnit.minEconomicP
                "0" ;
        cim:GeneratingUnit.minOperatingP
                "0" ;
        cim:GeneratingUnit.nominalP    "269.964" ;
        cim:GeneratingUnit.ratedGrossMaxP
                "1000" ;
        cim:GeneratingUnit.ratedNetMaxP
                "1000" ;
        cim:IdentifiedObject.description
                "6500 '1 '" ;
        cim:IdentifiedObject.name      "TRONDHEIG1" ;
        pti:GeneratingUnit.ScheduleResource
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_24b6fc32-57fc-4f13-a102-46a4d80826ef> ;
        pti:GeneratingUnit.dispatchable
                "true" ;
        pti:GeneratingUnit.gtap        "1" ;
        pti:GeneratingUnit.meritOrder  "1" ;
        pti:GeneratingUnit.rmpct       "25" ;
        pti:GeneratingUnit.rt          "0" ;
        pti:GeneratingUnit.xt          "0" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e9d-9aeb-11e5-91da-b8763fd99c5f>
        rdf:type                   cim:VoltageLimit ;
        entsoe2:VoltageLimit.normalValue
                "462" ;
        cim:IdentifiedObject.name  "EVHI" ;
        cim:OperationalLimit.OperationalLimitSet
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769e9b-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:OperationalLimit.OperationalLimitType
                <file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_f1769a41-9aeb-11e5-91da-b8763fd99c5f> ;
        cim:VoltageLimit.value     "462" .

<file:///d:/Onto/proj/Nordic44/Instances/CGMES_2_4/Nordic44_CGM_37a_EQ.xml#_2dd90469-bdfb-11e5-94fa-c8f73332c8f4>
        rdf:type                       cim:OperatingShare ;
        cim:OperatingShare.OperatingParticipant
