<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF  xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" 
			xmlns:icim="http://iec.ch/TC57/2013/CIM-schema-cim16-info#" 
			xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#"
			xmlns:entsoe2="http://entsoe.eu/CIM/SchemaExtension/3/2#" 
			xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" 
			xmlns:pti="http://www.pti-us.com/PTI_CIM-schema-cim16#" 
			xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">

<!-- 
Change log:
2018-04-04: Version 31. Removed Values for the ControlArea that is removed in the EQ.
2018-04-13: Version 32. Added reference to CGMES 2.5 in the header information.
			Added entsoe2:Equipment.inService on Breaker, ConformLoad, Disconnector, GeneratingUnit,
			LinearShuntCompensator, NonConformLoad and SynchronousMachine.
2018-04-21: Version 34.
			Added SIPS cases 1, 2 and 3 including PTC for case 4.
2018-05-08: Version 35.
			Made correction to the SIPS cases 1, 2 and 3 including PTC for case 4.
2018-05-08: Version 36.
			Minor corrections.
2018-08-31:	Version 37
			Added Energy Scheduling Area Ostfold and moved the substation Halden and Asker into this area.

-->
	<md:FullModel rdf:about="urn:uuid:2dd9014f-bdfb-11e5-94fa-c8f73332c8f4">
		<md:Model.created>2018-08-31T13:47:55</md:Model.created>
		<md:Model.scenarioTime>2015-03-06T00:30:00</md:Model.scenarioTime>
		<pti:Model.createdBy>Statnett SF</pti:Model.createdBy>
		<md:Model.version>37</md:Model.version>
		<md:Model.description>CGM Test model developed by Statnett SF. Nordic 44 bus system for the Nordic region</md:Model.description>
		<md:Model.modelingAuthoritySet>http://www.Statnett.no/IGM/Nordic44_CGM</md:Model.modelingAuthoritySet>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/2</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/2</md:Model.profile>
	</md:FullModel>
	<cim:ACLineSegment rdf:ID="_f1769b90-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003333333</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>22.5</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>180</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3701 6700 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300AJAURE-MO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_5e7d0b4c-fa65-1d40-aef6-779298018c7e"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769cf8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>0.9</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5603 5610 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300ARENDAL-KRISTA_HVDC</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_05090715-38e3-0942-8219-759ae0e7929d"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769cb6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005555556</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>4.5</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>54</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5500 5603 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300ASKER-ARENDAL</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2043d2c7-7a72-a14f-acca-b9fb9393b95c"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b30-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0006666667</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0.9</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>18</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3244 6500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300HOGASEN-TRONDHEIM</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f27d61b3-06ad-2f4e-a1d9-2315695e127a"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769cd4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002222222</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.8</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>19.8</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 5603 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300KRISTIAN-ARENDAL</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_a17e9cb8-98d2-5544-8595-7ec533e070a8"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ce0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>0.9</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 5620 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300KRISTIAN-FEDA</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c43d7395-731a-7043-9739-5c3f339d6827"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769cec-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007777778</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.8</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>18</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 6000 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300KRISTIAN-KVILLDAL</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_508e6a84-b922-5344-a535-5ded6671e583"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769cc8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002222222</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.7</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>30.6</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 5601 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300KRISTIAN-STAVANGE</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_47332c85-17a4-7a41-abd5-2b92e4b800ed"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d04-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003333333</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.06</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>37.8</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6000 6100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300KVILLDAL-BLAFALLI</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_7ddc4e21-814d-4b4b-9de2-14bc98cbb99f"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c68-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005555556</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0.81</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>8.46</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5400 5500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300OSLO-ASKER</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_181da395-2007-6542-b60a-70968bf2fa38"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c74-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002777778</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.97</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>32.4</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5400 6000 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300OSLO-KVILLDAL</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_0fe64e6a-4952-d84a-a4e5-08af6fbce229"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c20-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0001111111</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.89</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>19.8</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5300 6100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300SIMA-BLAFALLI</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_1d75d523-5594-5249-8f1b-977b91cccaae"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b9c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0004888889</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.43</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>23.4</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5100 5500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300TRETTEN-ASKER</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_4d9d05e8-d8b0-2847-a18b-55219605945e"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ba8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0006666667</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.2</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>81</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5100 6500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300TRETTEN-TRONDHEIM</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_3ca9d0f7-4994-714f-8e09-7799609c5568"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d10-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011111111</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>15.3</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>162</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6500 6700 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300TRONDHEIM-MO 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_da2bff0f-480e-a844-af79-d2e7550e8b7c"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d1c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0013333333</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>9</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>117</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6500 6700 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>300TRONDHEIM-MO 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1670524-00d4-a649-a22e-51c9ea238f8a"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_4d89c650-5698-2e43-849b-ff65a7251f9c">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>0</cim:ACLineSegment.x>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.name>420ARENDAL-SANDEFJORD</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_6ae66971-e1d2-4243-91c8-a6bf812f1337"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c38-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.000175737</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.2348</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>21.168</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5301 5305 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420AURLAND-EIDFJORD</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_bef3e97b-1294-f249-a7ce-dff614cb3af1"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c2c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5301 5304 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420AURLAND-GEILO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_0955a8a7-95f5-744e-90a7-a0a8f5b6cdd2"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c44-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002834467</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.2932</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5301 6001 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420AURLAND-HAGAFOSS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_293e49bc-c995-fc46-a69c-380876b317a1"/>
		<pti:Resources.PSSEStatus>1</pti:Resources.PSSEStatus>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bea-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003968254</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.9988</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>42.336</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5102 5304 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420DAGALI-GEILO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_4d521d6f-d6c7-0f45-b963-c02615a150b9"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bf6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007369615</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>5.292</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>81.144</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5102 6001 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420DAGALI-HAGAFOSS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c5f535a5-f053-a948-9cee-f6a7b07c7d4f"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bde-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.000170068</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0.7056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>12.348</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5102 5103 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420DAGALI-KONGSBER</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_83f55d5f-90cd-da41-82ac-86783a45ab16"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a39-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3020 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-DANNEBO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_92d6c8c8-8977-4b49-bd2a-34be753ca8a6"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a58-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002834467</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.4112</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>21.168</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3245 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-JARPSTRO 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_4c4a2d4d-cb38-1b44-809b-de652658bdb6"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a64-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002834467</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.1752</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3245 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-JARPSTRO 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c6f09cba-a293-a84c-bafe-4f6edb362801"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a70-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.000170068</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.0584</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>14.112</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3300 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-OSKARHA 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_95673616-2f0d-344d-8445-fc5ab072fec9"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a7c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0001417234</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.5876</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>17.64</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3300 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-OSKARHA 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_02b33ebb-c87f-4b48-89aa-b6b1421b62a4"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a4c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0028344671</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>13.23</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>158.76</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 3115 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420FORSMARK-PORJUS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_416644bd-4033-9346-b73a-888189030d58"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c50-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002834467</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>26.46</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5304 5305 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420GEILO-EIDFJORD 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c043978d-ed90-2e47-bc2a-da27ebb63127"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c5c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002267574</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.2932</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>2.9988</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5304 5305 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420GEILO-EIDFJORD 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_af7ca550-099a-8a4b-8dcb-71e6c8f0d3b1"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b3c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0004421769</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.528</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>13.23</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3249 7100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420GRUNDFOR-OULU</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_aefa2609-4e5c-c746-9d92-79204a635c4b"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bb4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005102041</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.4112</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>17.64</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5101 5102 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HALDEN-DAGALI</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_28e8bca7-a94f-cc45-9b85-7c872de68a17"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bc0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0002267574</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>24.696</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5101 5103 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HALDEN-KONGSBER</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ec7fe146-024b-b94f-a850-7770b8bbe5b6"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769bcc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0031179138</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>26.46</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5101 5501 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HALDEN-SKIEN</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_d52a3445-d70b-1144-827f-f4d6e1412fb4"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d34-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 7020 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HELSINKI-ESTLINK</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ad622f0d-2f8f-794f-8e31-8d4394fdd34b"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d40-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007369615</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>21.168</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 7100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HELSINKI-OULU    1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_81e75f1c-a0d2-4b40-9d06-76e3a0f7166c"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d4c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007369615</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>21.168</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 7100 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HELSINKI-OULU    2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c30c287e-b54f-b542-a328-d523d298efee"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d58-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007369615</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>24.696</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 7100 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HELSINKI-OULU    3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_704f0834-3cea-b640-b4b8-45a457ea7588"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d28-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 7010 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HELSINKI-VYBORG</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_1a2fa6e6-f211-fe44-8bbf-a5ac1b97e5fc"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ab8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011337868</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.646</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>37.926</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3249 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-GRUNDFOR</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ff3505b4-ebd4-164f-940a-339566d09ed7"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a88-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011337868</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.646</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3115 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-PORJUS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_b7134eba-fc6c-cc49-a560-17f37a025b1e"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ac4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0014172336</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>14.112</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>88.2</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3359 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-RINGHALS 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_174636f9-3007-f447-b84a-67a7bed47d90"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ad0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0013605442</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>40.572</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3359 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-RINGHALS 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_3fb607c1-4813-c849-a401-b4a02da4c0c4"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769a94-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011337868</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>42.336</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3200 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-TENHULT 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f713ef27-5e35-b241-93b8-ad2fdd60e159"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769aa0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011337868</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>42.336</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3200 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-TENHULT 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_1cbc2362-28fc-7845-81aa-058185329c2a"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769aac-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0011337868</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>42.336</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 3200 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420HJALTA-TENHULT 3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_9595d4f7-2fa6-1f40-a741-7ae636b831ae"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c08-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003968254</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.528</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>44.1</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5103 5304 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420KONGSBER-GEILO 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f62c7e4e-374c-284f-896e-9b212731a8fc"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c14-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.2932</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5103 5304 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420KONGSBER-GEILO 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_05685f5b-c14f-3447-a034-333ba7a1c516"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d64-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>8500 8600 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420MALMO-ARRIE</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_1bd30b0a-476f-4e4d-b187-4b5fcc1d4741"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769d70-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>8500 8700 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420MALMO-KARLSH</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_4b85da4e-97d2-304a-b902-68cf587c2488"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b48-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.528</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>40.572</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3300 8500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420OSKARHA-MALMO 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_75480d2b-ef8e-c042-94dc-7e4dfb9e6b1e"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b54-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005668934</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.1168</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>47.628</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3300 8500 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420OSKARHA-MALMO 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e484fe2d-eb2b-da46-8be9-e6c9e3f24405"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b0c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.528</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3200 3300 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420OSKARHA-TENHULT</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_0f789428-2713-f747-9a0c-2794752e9055"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769ae8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0004535147</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.646</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3115 3249 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420PORJUS-GRUNDFOR</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_6527036e-b9b9-684b-a1fe-1e94910e3771"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769adc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007936508</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.938</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>88.2</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3115 3245 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420PORJUS-JARPSTRO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_26143bb2-a542-8544-9503-0315356e3aa6"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769af4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005668934</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>70.56</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3115 6701 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420PORJUS-NARVIK</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c46c1cab-bf10-ba48-85c9-7983dc83cac4"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b00-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0007369615</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>7.056</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>22.932</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3115 7100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420PORJUS-OULU</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_6d5c844f-cbe3-ab4f-88cf-8e178e10dfe2"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b60-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005102041</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.8224</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>45.864</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 5101 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420RINGHALS-HALDEN  1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_026c0a0d-083f-0e40-b0c5-ff466be4ac34"/>
		<entsoe2:Equipment.Circuit rdf:resource="#_efe2dce7-e144-48ae-8b0e-9e48cddea658"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b6c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.528</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>38.808</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 5101 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420RINGHALS-HALDEN  2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_49b7d53a-a5c9-8545-b82d-fdfc8bc8ae6b"/>
		<entsoe2:Equipment.Circuit rdf:resource="#_0b8fd844-ca69-4cc9-82b5-3225991235b6"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b78-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005668934</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.1168</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>47.628</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 8500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420RINGHALS-MALMO 1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_fd79db98-7494-8348-8442-0400e115ef44"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b84-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005102041</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>4.41</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>56.448</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 8500 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420RINGHALS-MALMO 2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_31f0b5c6-80e7-f14b-b231-a7fa2f129468"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c98-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0001587302</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.12896</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>17.64</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5401 6001 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420SYLLING-HAGAFOSS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_163037f6-cf93-054e-8a6d-3f58de83b6a3"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c8c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0005102041</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.8224</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>44.982</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5401 5602 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420SYLLING-SANDEFJORD</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_60516059-6b3b-1a44-b5ee-d41d70d0ae65"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769c80-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0004535147</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>3.087</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>47.628</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5401 5501 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420SYLLING-SKIEN</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_336d1458-d916-1441-8e86-89ce3de43223"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769caa-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>1.70068E-05</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>0.12348</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>1.764</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5402 6001 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420SYSLEHAGAFOSS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_a93b83d7-8a39-ef48-8c29-36de1ac0eaf5"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b24-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003401361</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>29.988</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3200 8500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420TENHULT-MALMO</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_bd0a07ab-b470-1f47-9bbb-bbbcfdc6bb4f"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_f1769b18-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ACLineSegment.bch>0.0003968254</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.764</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>35.28</cim:ACLineSegment.x>
		<cim:Conductor.length>0</cim:Conductor.length>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3200 3359 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>420TENHULT-RINGHALS</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e0da7c50-49a5-d94d-bb37-a41195c9a18e"/>
	</cim:ACLineSegment>
	<cim:ActivePowerLimit rdf:ID="_a46e07a4-b5b2-4ad6-9dfc-40bf370d5df8">
		<entsoe2:ActivePowerLimit.normalValue>2130</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>2130</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f8a0e493-4f10-4f2b-963f-41195922a223"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_87cf3d46-9cf1-4dcb-9d1c-22498a639d76"/>
		<cim:IdentifiedObject.name>APL High WV</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:ActivePowerLimit rdf:ID="_2f1e5d68-8cdf-42f6-9e73-2cb91da1c91a">
		<entsoe2:ActivePowerLimit.normalValue>1775</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>1775</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_012a7e8b-9de5-4367-b83d-718d394f76ac"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_0d6c5927-fd86-4053-9831-d1fd151c66f1"/>
		<cim:IdentifiedObject.name>APL PATL at 20degree</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:ActivePowerLimit rdf:ID="_ef11b44b-d71e-46e2-9660-b1276b02856c">
		<entsoe2:ActivePowerLimit.normalValue>1605</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>1605</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6fbccdeb-4bdf-4d39-9bfa-02315253d1bf"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_7ab9aef4-39ef-4744-9a14-1ddba65afe2f"/>
		<cim:IdentifiedObject.name>APL PATL at 30degree</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:ActivePowerLimit rdf:ID="_f6ab9ccd-10fa-4531-8427-763e11163b28">
		<entsoe2:ActivePowerLimit.normalValue>1600</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>1600</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f802a83f-b9fb-48fb-9dde-0f5132e5f886"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_df0cea8a-8e5a-4254-a040-410fa4797154"/>
		<cim:IdentifiedObject.name>APL STABILITY</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:ActivePowerLimit rdf:ID="_425e8921-3fb6-4b08-99f4-bdbef61e9620">
		<entsoe2:ActivePowerLimit.normalValue>2130</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>2130</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9c68bc7f-428a-4616-9183-44d66f3ec531"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_199c9d5f-bb9a-4a71-99f6-f6c1bf9bf10e"/>
		<cim:IdentifiedObject.name>APL TATL at 20degree</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:ActivePowerLimit rdf:ID="_5132626e-8c9c-4e85-84e9-f959bbeae968">
		<entsoe2:ActivePowerLimit.normalValue>1925</entsoe2:ActivePowerLimit.normalValue>
		<cim:ActivePowerLimit.value>1925</cim:ActivePowerLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_504f1b2b-c3e3-4ae9-a3d1-bc8b24ea0c35"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_39a66540-9ce3-4c9f-a52d-2f8ef3ec78d8"/>
		<cim:IdentifiedObject.name>APL TATL at 30degree</cim:IdentifiedObject.name>
	</cim:ActivePowerLimit>
	<cim:Analog rdf:ID="_ad3782e5-a8fb-e44e-9366-38a7c8827368">
		<cim:IdentifiedObject.name>NO-BZ-1 HYDA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B11</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_e86c1491-955c-4946-82de-b63a6192277a">
		<cim:IdentifiedObject.name>NO-BZ-1 HYDF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B11</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_5d9cc592-1b36-9740-af4d-06e3696f829e">
		<cim:IdentifiedObject.name>NO-BZ-1 HYRAF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B12</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_ede27694-434e-5a42-9bdc-272dd750a9c0">
		<cim:IdentifiedObject.name>NO-BZ-1 IGENC P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Generating Capacity Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A68</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_b07d2149-2fca-9c4b-a4ab-909fe501e1b6">
		<cim:IdentifiedObject.name>NO-BZ-1 IHYPC P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Hydro Pump Capacity Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B10</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_0aa5e8dd-7ee5-e04c-a5f4-400089570f6c">
		<cim:IdentifiedObject.name>NO-BZ-1 IHYRC P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Hydro Reservoir Capacity Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B12</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_efd83f4d-ff51-9441-b2d3-7087abb9c2ba">
		<cim:IdentifiedObject.name>NO-BZ-1 IRORC P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Run-of-river Capacity Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B11</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_fa062dad-5adb-a945-807d-862f080f5d23">
		<cim:IdentifiedObject.name>NO-BZ-1 IWINC P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Wind Capacity Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B19</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_74306ce2-bf32-9e40-a14f-9303f3101274">
		<cim:IdentifiedObject.name>NO-BZ-1 LA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_687792ee-e9a2-5d4b-bac2-6ec451287c6d">
		<cim:IdentifiedObject.name>NO-BZ-1 LF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_c7111857-b4fa-9945-b840-c5bab849144a">
		<cim:IdentifiedObject.name>NO-BZ-1 NEXA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>xx</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_a68067c8-8456-7143-9f20-216a1a88d213">
		<cim:IdentifiedObject.name>NO-BZ-1 NEXF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>xx</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_1aae61d1-6b75-d84e-8b08-f8cf5ff69b78">
		<cim:IdentifiedObject.name>NO-BZ-1 NUCA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B14</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d">
		<cim:IdentifiedObject.name>NO-BZ-1 NUCF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B14</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_9f954584-6132-af41-8015-80fd7c0e22f8">
		<cim:IdentifiedObject.name>NO-BZ-1 OTHA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B20</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_7183e6f1-4ba0-854b-918f-ac180ca2aa78">
		<cim:IdentifiedObject.name>NO-BZ-1 OTHF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B20</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_cedb649b-78f5-d042-b399-1efeb080029e">
		<cim:IdentifiedObject.name>NO-BZ-1 PROA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A38</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_7ae1d616-8796-ad43-95f7-f3510b413e81">
		<cim:IdentifiedObject.name>NO-BZ-1 PROF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A38</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1">
		<cim:IdentifiedObject.name>NO-BZ-1 PUMAF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B10</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_40af803a-e127-ba4c-8366-a19451841b93">
		<cim:IdentifiedObject.name>NO-BZ-1 RCF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A38</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_22c86021-5e62-824d-9965-38826dc07a4c">
		<cim:IdentifiedObject.name>NO-BZ-1 RORA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B11</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_9ad8e518-0b29-4d46-872a-105321bbcce1">
		<cim:IdentifiedObject.name>NO-BZ-1 RORF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B11</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_addc4858-76ce-8240-a702-d6e96126b946">
		<cim:IdentifiedObject.name>NO-BZ-1 THRA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_4b4f37c6-c90d-2749-b77f-d53ece79c4e7">
		<cim:IdentifiedObject.name>NO-BZ-1 THRF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_b6200d77-995a-ee46-967a-fa8bc92a582a">
		<cim:IdentifiedObject.name>NO-BZ-1 WINA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B19</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_7e629e54-eef1-2d44-bcbe-6450c51e6603">
		<cim:IdentifiedObject.name>NO-BZ-1 WINF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>B19</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_fd33f771-db4e-1d44-bec5-e7691cf2a54b">
		<cim:IdentifiedObject.name>NO-BZ-2 LA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_4d642344-9775-4222-b7b8-44ce1142de37"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_58a1fd1d-c187-8143-82f9-cd57a421888e">
		<cim:IdentifiedObject.name>NO-BZ-2 LF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_4d642344-9775-4222-b7b8-44ce1142de37"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_35ef9ce3-5fc6-9546-a056-067807c3b30a">
		<cim:IdentifiedObject.name>NO-BZ-3 LA P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Actual Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_4b27e12c-d9d4-4452-8ce4-6ebc9fee2bdc"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:Analog rdf:ID="_8b1b936a-7395-e644-8b0a-63113ed9f23c">
		<cim:IdentifiedObject.name>NO-BZ-3 LF P</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Forecast Active Power</cim:IdentifiedObject.description>
		<cim:Measurement.PowerSystemResource rdf:resource="#_4b27e12c-d9d4-4452-8ce4-6ebc9fee2bdc"/>
		<cim:Measurement.measurementType>ThreePhaseActivePower</cim:Measurement.measurementType>
		<pti:Measurement.uncefactUnitCode>A04</pti:Measurement.uncefactUnitCode>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
	</cim:Analog>
	<cim:AnalogValue rdf:ID="_1656efeb-3475-304d-9886-a88a72a83a66">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_19901048-1ad8-3d4a-88cf-37c4471d895c">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_748308fd-acf4-1346-b2b2-9dbdc871d68c">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1cced0c2-25ad-6040-b415-eca9d3b107de">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_8e2081cd-1a05-f147-b532-9f3e4928dc8c">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_97b13531-4d48-2342-a562-8a76bcd377d8">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_d556dd93-6c86-764b-b28b-776b41a3e7bb">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_82dd4d6f-9055-a149-b42b-33d97d87528b">
		<cim:AnalogValue.Analog rdf:resource="#_e86c1491-955c-4946-82de-b63a6192277a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYD 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4decf4ce-3b46-444c-95dc-84ab5bfd8b07">
		<cim:AnalogValue.Analog rdf:resource="#_ad3782e5-a8fb-e44e-9366-38a7c8827368"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYDO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_83e6342d-ece0-5043-8f0b-80b3633f20b2">
		<cim:AnalogValue.Analog rdf:resource="#_ad3782e5-a8fb-e44e-9366-38a7c8827368"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYDS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_d86ebff3-a4f2-c74c-b639-c347c801775c">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4615474a-2e25-8643-96c7-277a9db2e467">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e5c7bc21-bfe4-c241-a36a-d2a602e52964">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3e7d0769-fdc9-3849-a35f-7dd3fad92bf4">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1caa0865-8c0b-c047-9168-43218cc431db">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1d1756ee-f0f1-8f41-95e7-f7a955017ad3">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_0c064e09-1338-c642-bd41-28c2d6853188">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6b467cdf-55ba-b643-b9b7-6bc71fa8c96f">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_142d7702-2d93-3042-afae-5b633a8d629e">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_0cc9a316-236e-e246-89c6-dfcc94e703d4">
		<cim:AnalogValue.Analog rdf:resource="#_e46afcb9-f3a4-4a4b-9c28-2d51b3708ae1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYP ID P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Pump Availability Forecast Intraday</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_2e59189a-4617-e84f-bef3-b2558a32884c">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_8d6a6576-1a9c-de47-b4dc-4f83c9c60981">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ac076588-a148-ab46-874d-cb66957b543e">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_d9c1fe94-20f8-1a43-ae5f-809b37c12c9d">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_563c0df5-7602-7d4a-86f6-ef69bd9bf6b5">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4c556416-4bde-9c41-9b8b-9c7838b9c7c3">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_94454c1d-5779-0f48-86a5-64ad8b0f007e">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_38b205bb-a597-a549-b4c5-b9063d2fb4e8">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_9c4d65c1-9653-a74a-ae7b-316ead0afeb3">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_199e3dc4-5d44-f748-ae37-89535d501c1d">
		<cim:AnalogValue.Analog rdf:resource="#_5d9cc592-1b36-9740-af4d-06e3696f829e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 HYRA ID P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Hydro Reservoir Availability Forecast Intraday</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3a08148b-5fa9-f642-a327-a00073b2c719">
		<cim:AnalogValue.Analog rdf:resource="#_ede27694-434e-5a42-9bdc-272dd750a9c0"/>
		<cim:IdentifiedObject.name>NO-BZ-1 IGENC P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Generating Capacity</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_95b796ba-8242-304e-985e-fa06fec37eec">
		<cim:AnalogValue.Analog rdf:resource="#_b07d2149-2fca-9c4b-a4ab-909fe501e1b6"/>
		<cim:IdentifiedObject.name>NO-BZ-1 IHYPC P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Hydro Pump Capacity</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_b6eef139-d322-0346-a512-7d2ea261abd2">
		<cim:AnalogValue.Analog rdf:resource="#_0aa5e8dd-7ee5-e04c-a5f4-400089570f6c"/>
		<cim:IdentifiedObject.name>NO-BZ-1 IHYRC P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Hydro Reservoir Capacity</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_a5ec92a1-7c6f-9b4f-922c-12a9642cf1a6">
		<cim:AnalogValue.Analog rdf:resource="#_efd83f4d-ff51-9441-b2d3-7087abb9c2ba"/>
		<cim:IdentifiedObject.name>NO-BZ-1 IRORC P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Run-of-river Capacity</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4047f3ac-76fc-fd45-ad58-2994037775af">
		<cim:AnalogValue.Analog rdf:resource="#_fa062dad-5adb-a945-807d-862f080f5d23"/>
		<cim:IdentifiedObject.name>NO-BZ-1 IWINCF P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Installed Wind Capacity</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_aa53ac58-4e87-3b4f-9437-580f2e577c18">
		<cim:AnalogValue.Analog rdf:resource="#_74306ce2-bf32-9e40-a14f-9303f3101274"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LAO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>3700</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6624c256-b94b-9246-b539-c2ad7c304d33">
		<cim:AnalogValue.Analog rdf:resource="#_74306ce2-bf32-9e40-a14f-9303f3101274"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LAS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>3750</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_75ecd1e9-945a-b046-8381-c60f4df11caa">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_78e48c3f-fe5a-d541-8efc-49b15839db90">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_817254d6-0199-244f-9bc9-0fd730e1d337"/>
		<cim:AnalogValue.value>3831</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_62d3dd27-ac28-8948-824d-b53a58e7be29">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_3b167a19-ddea-ec45-98be-8a1c2c021457"/>
		<cim:AnalogValue.value>3831</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_31896b46-0a9d-fa47-aa50-059c2328c1f8">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>3888</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_cde8988f-4a06-1348-b17a-f80d4141c52b">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_f2f7ec5a-de86-5742-9e75-4a7143b837c8"/>
		<cim:AnalogValue.value>3878</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_069b8d2b-eef4-b245-8958-3541b8c53862">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_f2f7ec5a-de86-5742-9e75-4a7143b837c8"/>
		<cim:AnalogValue.value>3870</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_afc9435a-a180-744c-b56d-a3d6e529606e">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_f2f7ec5a-de86-5742-9e75-4a7143b837c8"/>
		<cim:AnalogValue.value>3850</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_bd0a0b58-cdc0-d648-934e-82b5c5c5ff80">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_f2f7ec5a-de86-5742-9e75-4a7143b837c8"/>
		<cim:AnalogValue.value>3855</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1b5d0b83-ed26-b84f-b3de-73a370e12a71">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_f2f7ec5a-de86-5742-9e75-4a7143b837c8"/>
		<cim:AnalogValue.value>3831</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_105384df-9b48-3848-8fd2-97cf37575885">
		<cim:AnalogValue.Analog rdf:resource="#_687792ee-e9a2-5d4b-bac2-6ec451287c6d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 LF ID P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Load Forecast Intraday</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6c7f7942-c6bf-2341-847c-e8446f0d2f8e">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3b244970-4e6d-8e48-b4b5-e65492a10f06">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_cec5f642-8b62-a949-933b-30f9cd8ebfd6">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_62f68aa1-5914-c345-9a54-03eaff37ce27">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_61ab46d2-a1a7-4342-b601-82c2aedbd782">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ff3cc0d8-5886-5343-9513-9cea9a104359">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_cc696cf4-aeb2-0c49-a2a3-e5932352ec38">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_47e284f2-1961-b948-acd6-76518d238e95">
		<cim:AnalogValue.Analog rdf:resource="#_a68067c8-8456-7143-9f20-216a1a88d213"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEX 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_f9b2a56b-fcba-f242-b8f0-d0fc72500435">
		<cim:AnalogValue.Analog rdf:resource="#_c7111857-b4fa-9945-b840-c5bab849144a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEXO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_67a8751f-3053-a743-bc2c-52f0a114d914">
		<cim:AnalogValue.Analog rdf:resource="#_c7111857-b4fa-9945-b840-c5bab849144a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NEXS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Net Exchange Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_afdcb33c-1030-ca4b-a1de-1e91c1e50653">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_a2f26a70-4ea5-e54a-a9e3-7387efc47310">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_5631c6de-952c-714d-a492-27137f7bdc1a">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_978a6a69-4700-3b4d-a8af-b6f775d14a44">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_0fd05cfd-b3c3-3443-8c4b-8d8dadcd72c3">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_276fb966-a647-994f-87ee-c938bf41a8af">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_c1032361-b0c7-6a45-846e-2e0069727e67">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_92cc8125-73f5-ea46-a002-a77e62861acf">
		<cim:AnalogValue.Analog rdf:resource="#_8e5494f2-1d0b-8d42-9ae6-3a0d8cf8d25d"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUC 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3061f1e3-2328-9b43-b216-96ea9104cf57">
		<cim:AnalogValue.Analog rdf:resource="#_1aae61d1-6b75-d84e-8b08-f8cf5ff69b78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUCO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_b294e2e6-d1cd-2644-b079-27641ab2d844">
		<cim:AnalogValue.Analog rdf:resource="#_1aae61d1-6b75-d84e-8b08-f8cf5ff69b78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 NUCS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Nuclear Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_dd0758c7-2b5a-3846-99d0-77413ffe9950">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_19e74f84-0f9a-1e41-8568-6bd6d48db26f">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e973680b-c0a5-bc4f-a984-368624c197c7">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_58dd875f-8531-b94b-9bd1-265c0010934b">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1d5b07d3-4dba-1b4e-adcb-bc4c09dae83c">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_5e5f565d-894e-1e43-86a1-7c666d7e13cd">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_46a7d2ab-2156-3d49-95a3-c1db7b1f89bb">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_7d497f37-351b-e24f-be98-c52e61e3b0d8">
		<cim:AnalogValue.Analog rdf:resource="#_7183e6f1-4ba0-854b-918f-ac180ca2aa78"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTH 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e91f397c-aa81-e54e-859a-7a7b5c52275f">
		<cim:AnalogValue.Analog rdf:resource="#_9f954584-6132-af41-8015-80fd7c0e22f8"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTHO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4eec4118-7441-e442-bd80-af6dcf9f9aa9">
		<cim:AnalogValue.Analog rdf:resource="#_9f954584-6132-af41-8015-80fd7c0e22f8"/>
		<cim:IdentifiedObject.name>NO-BZ-1 OTHS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Other Production Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_d3881b87-17a2-7949-aa6c-2ed11c10a620">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_734c712f-7c33-c44d-ba3f-d0b8b03ddc83">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_5e014656-16d4-2845-9b97-e5cd0fab24f4">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4bf95c21-9760-f54e-8910-ea2639b51447">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1df8925c-8fae-fe4d-8802-862d6f0f2389">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1a0728bb-9543-c843-bed2-9f07280b140a">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_aab3c96c-9943-7640-9621-b5965f19aafa">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4439bb91-7c9b-1b41-a091-8ae3600d3349">
		<cim:AnalogValue.Analog rdf:resource="#_7ae1d616-8796-ad43-95f7-f3510b413e81"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PRO 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ff7cbe46-633f-8a46-a38e-ce21c38510dc">
		<cim:AnalogValue.Analog rdf:resource="#_cedb649b-78f5-d042-b399-1efeb080029e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PROO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_fe4df282-46b3-7c40-a5ad-f49187a533e5">
		<cim:AnalogValue.Analog rdf:resource="#_cedb649b-78f5-d042-b399-1efeb080029e"/>
		<cim:IdentifiedObject.name>NO-BZ-1 PROS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Production Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_b797eb13-e770-874b-8a00-9046c4a5928e">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_75cab90d-30ae-7648-93f0-c9e8ab113ef7">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_a1e2be1e-c01d-194f-a85c-faeea6dab749">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_05a07c31-d13d-1747-af09-473145ad84ed">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_2f605e72-da22-7442-a08f-0558f37fc83f">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_91bb6456-f9da-f844-834a-ee713c43d32e">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_130156d7-9f92-324a-aa6a-817473599541">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_991b2a6c-e272-2c4b-a7c2-96af26c9d7b8">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_69b510f5-8c8a-214d-93dd-da39b6b9fbe8">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_f9d52d43-ea1d-7c4d-9f80-f8fdba3f8e71">
		<cim:AnalogValue.Analog rdf:resource="#_40af803a-e127-ba4c-8366-a19451841b93"/>
		<cim:IdentifiedObject.name>NO-BZ-1 RCA ID P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Remaining Capacity Forecast Intraday</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_d9c67735-2e2b-7746-9d00-145c4905db86"/>
		<cim:AnalogValue.value>3720</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3689afd5-d3e9-c749-9d31-d2c403d88d06">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1199</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e5a9b2b8-7444-fb43-98be-ff4ab1a703d1">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1202</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6e0c8781-2092-4f4c-9a13-d47cec447afa">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1200</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_15df5908-87e7-3247-b250-7f119eff1a9f">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1234</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_91f91b9e-9b73-d841-9ccd-2c064d4c17d7">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1188</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6dbb42eb-96cd-c94e-ad13-e94e7d1d037b">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1300</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_84dc2c58-2aa7-bf41-8059-4e675cc961dc">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1221</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_367ee225-3f09-ef44-a485-b9391f8bedd1">
		<cim:AnalogValue.Analog rdf:resource="#_9ad8e518-0b29-4d46-872a-105321bbcce1"/>
		<cim:IdentifiedObject.name>NO-BZ-1 ROR 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Run-of-river Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_daf31d05-411f-984e-96d7-560183e1ec67"/>
		<cim:AnalogValue.value>1200</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e19ff914-6ca4-4440-987d-820241f7aeec">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_eb019c80-69a8-754d-b29e-e5668f857cea">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_bae46cc4-cc01-214e-b4b3-f9df8fcad219">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e470a7d7-2f32-f54f-8315-035efcee7bfa">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_433c1753-32f6-9d46-ae72-3e467bd8d547">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_e568348b-92a6-5e4c-8071-242e552f2863">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_933ce024-197c-ab42-b1ff-d1f2f45f1887">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_25da52c9-8f6d-3140-bfc8-79ea5aa524cb">
		<cim:AnalogValue.Analog rdf:resource="#_4b4f37c6-c90d-2749-b77f-d53ece79c4e7"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THR 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_666ae00e-97c2-144c-924c-ef75311e827a">
		<cim:AnalogValue.Analog rdf:resource="#_addc4858-76ce-8240-a702-d6e96126b946"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THRO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal  Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_c71397e8-77ea-3e4a-84c8-36308b315205">
		<cim:AnalogValue.Analog rdf:resource="#_addc4858-76ce-8240-a702-d6e96126b946"/>
		<cim:IdentifiedObject.name>NO-BZ-1 THRS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Thermal Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_6e8ad8a4-1342-7941-901f-73dec3086118">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 1M P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Month-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_3c34dc2e-ba22-0940-b0fb-fc5528d9aed1">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 1Y P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Year-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ef44b349-9aa5-cf4d-9252-d3c7f7d4a58f">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_74cf4686-58c0-414f-838b-86627b03bbdf">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 3D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Three Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_4685e740-e437-554e-963e-eb73ecf845d7">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 4D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Four Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_a25730b8-28dd-3d41-a4d0-02dd8741919e">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 5D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Five Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1cb273d8-2093-334f-99c7-509b401d442f">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 6D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Six Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_1a865713-25b6-b740-a85b-bf685ad85c4d">
		<cim:AnalogValue.Analog rdf:resource="#_7e629e54-eef1-2d44-bcbe-6450c51e6603"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WIN 7D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Forecast Seven Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_8432a0f5-0640-e34f-b811-331e8bb3712f"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_7301a8ca-a197-8e43-9bd5-0faf02211079">
		<cim:AnalogValue.Analog rdf:resource="#_b6200d77-995a-ee46-967a-fa8bc92a582a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WINO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>4000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_279d4ac0-f203-514f-8b99-dd01ee7e23d1">
		<cim:AnalogValue.Analog rdf:resource="#_b6200d77-995a-ee46-967a-fa8bc92a582a"/>
		<cim:IdentifiedObject.name>NO-BZ-1 WINS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO1 BiddingZone Wind Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>4050</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_fa58f41d-1ee2-9146-8dfc-4595cd86ed0e">
		<cim:AnalogValue.Analog rdf:resource="#_fd33f771-db4e-1d44-bec5-e7691cf2a54b"/>
		<cim:IdentifiedObject.name>NO-BZ-2 LAO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>6000</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_60296fca-83f6-cc4c-8eda-02a06599d10d">
		<cim:AnalogValue.Analog rdf:resource="#_fd33f771-db4e-1d44-bec5-e7691cf2a54b"/>
		<cim:IdentifiedObject.name>NO-BZ-2 LAS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>6010</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ffa7e134-3386-5e4a-947f-c2eddedd14e6">
		<cim:AnalogValue.Analog rdf:resource="#_58a1fd1d-c187-8143-82f9-cd57a421888e"/>
		<cim:IdentifiedObject.name>NO-BZ-2 LF 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>6100</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_70f1ac8f-1148-194e-98de-2dab24f638e0">
		<cim:AnalogValue.Analog rdf:resource="#_58a1fd1d-c187-8143-82f9-cd57a421888e"/>
		<cim:IdentifiedObject.name>NO-BZ-2 LF 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO2 BiddingZone Load Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>6060</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_5521a3b3-0e1d-d344-85b6-2c24ebe3eb3e">
		<cim:AnalogValue.Analog rdf:resource="#_35ef9ce3-5fc6-9546-a056-067807c3b30a"/>
		<cim:IdentifiedObject.name>NO-BZ-3 LAO P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Actual Observed</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_4c0436b7-532d-a34e-b2ee-a46a5e151536"/>
		<cim:AnalogValue.value>2350</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_322f936d-1b8a-4a4b-b1d2-03403945c202">
		<cim:AnalogValue.Analog rdf:resource="#_35ef9ce3-5fc6-9546-a056-067807c3b30a"/>
		<cim:IdentifiedObject.name>NO-BZ-3 LAS P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Actual Scheduled</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_6a4237ae-327d-5a4c-9c10-167725983c17"/>
		<cim:AnalogValue.value>2360</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_80fbd5bc-44ef-a449-bd3a-a332871d687c">
		<cim:AnalogValue.Analog rdf:resource="#_8b1b936a-7395-e644-8b0a-63113ed9f23c"/>
		<cim:IdentifiedObject.name>NO-BZ-3 LF 1D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Forecast Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>2370</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:AnalogValue rdf:ID="_ba20d758-38ed-8042-8506-07e1acac12e6">
		<cim:AnalogValue.Analog rdf:resource="#_8b1b936a-7395-e644-8b0a-63113ed9f23c"/>
		<cim:IdentifiedObject.name>NO-BZ-3 LF 2D P_V</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>NO3 BiddingZone Load Forecast Two Day-ahead</cim:IdentifiedObject.description>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_5693dfbd-c51e-e343-b1d7-e2d3faa3db5d"/>
		<cim:AnalogValue.value>2349</cim:AnalogValue.value>
	</cim:AnalogValue>
	<cim:BasePower rdf:ID="_2dd90154-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:BasePower.basePower>1000</cim:BasePower.basePower>
	</cim:BasePower>
	<cim:BaseVoltage rdf:ID="_2dd90174-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:BaseVoltage.nominalVoltage>135</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>135kV</cim:IdentifiedObject.name>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID="_2dd90169-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:BaseVoltage.nominalVoltage>300</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>300kV</cim:IdentifiedObject.name>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID="_2dd90159-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:BaseVoltage.nominalVoltage>420</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>420kV</cim:IdentifiedObject.name>
	</cim:BaseVoltage>
	<cim:Bay rdf:ID="_f72994d8-9857-b349-a4ae-2e3c9652d5bc">
		<cim:IdentifiedObject.name>ARENDAL 300AS1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Arendal 300 Asker 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_e5943b0f-8c95-ef4c-a6f6-16b9ace48341">
		<cim:IdentifiedObject.name>ARENDAL 300KR1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_b61b6279-c21e-8241-aeb7-8d9bd3ead57c">
		<cim:IdentifiedObject.name>ARENDAL 300KR2</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand HVDC 2 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_82c28dce-c78e-974c-b392-0dd15c10e67a">
		<cim:IdentifiedObject.name>ARENDAL 300SC1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Arendal 300 Shunt Compensator 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_07a43fc4-0dca-554d-9d57-b1b721912b5a">
		<cim:IdentifiedObject.name>ARENDAL 300T1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Arendal 300 Transformer 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_bd862643-f24b-234c-8b43-3724eb3a173c">
		<cim:IdentifiedObject.name>ARENDAL 420T1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_1f4fabd4-8c57-c245-b107-4e64c9007ae3"/>
		<cim:IdentifiedObject.description>Arendal 420 Transformer 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_e789e752-840f-6244-aca3-735295ad7b1e">
		<cim:IdentifiedObject.name>KRISTIAN300AR1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Arendal 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_d965c17e-a3fe-c447-8139-b55a1201b3b3">
		<cim:IdentifiedObject.name>KRISTIAN300FE1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Feda 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_cf91c2cb-551a-e14c-8295-85c979c5c75e">
		<cim:IdentifiedObject.name>KRISTIAN300G1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_270e76e1-9738-5942-8fd5-ebabca4dfdad">
		<cim:IdentifiedObject.name>KRISTIAN300G2</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 2 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_c356ea84-abae-cb43-895f-7118f2f82b3e">
		<cim:IdentifiedObject.name>KRISTIAN300G3</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 3 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_e3a27e90-4941-8146-86c4-932c8016b8d3">
		<cim:IdentifiedObject.name>KRISTIAN300G4</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 4 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_9ba118a2-7cb0-a54b-ac6e-277cf55bfd4d">
		<cim:IdentifiedObject.name>KRISTIAN300KV1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Kvilldal 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_bc25cadf-543e-8442-a72a-6c11a851d3cf">
		<cim:IdentifiedObject.name>KRISTIAN300L1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_95f000f9-9c2b-4c4d-9ce5-6ced7a695b08">
		<cim:IdentifiedObject.name>KRISTIAN300L2</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 2 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Bay rdf:ID="_58f5a32f-aec4-d647-9119-a1b6c15fa01a">
		<cim:IdentifiedObject.name>KRISTIAN300ST1</cim:IdentifiedObject.name>
		<cim:Bay.VoltageLevel rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.description>Kristiansand 300 Stavanger 1 Bay</cim:IdentifiedObject.description>
	</cim:Bay>
	<cim:Breaker rdf:ID="_22e5ddcf-ac23-b449-bc4f-83336535f7c2">
		<cim:IdentifiedObject.name>ARENDAL 300AS1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f72994d8-9857-b349-a4ae-2e3c9652d5bc"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Asker 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_0a46da9f-1326-254e-8a3b-649a431f6625">
		<cim:IdentifiedObject.name>ARENDAL 300AS1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f72994d8-9857-b349-a4ae-2e3c9652d5bc"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Asker 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_f56758a8-12a0-7648-b04b-f32ec3247e3b">
		<cim:IdentifiedObject.name>ARENDAL 300KR1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e5943b0f-8c95-ef4c-a6f6-16b9ace48341"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_7113e099-7f24-6a47-9fa2-94a2d57d6c9b">
		<cim:IdentifiedObject.name>ARENDAL 300KR1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e5943b0f-8c95-ef4c-a6f6-16b9ace48341"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_dd8be3ea-8ad3-f148-898c-5509662d5159">
		<cim:IdentifiedObject.name>ARENDAL 300KR2 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_b61b6279-c21e-8241-aeb7-8d9bd3ead57c"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand 2 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_cbd34307-2d45-ae47-872a-516888952750">
		<cim:IdentifiedObject.name>ARENDAL 300KR2 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_b61b6279-c21e-8241-aeb7-8d9bd3ead57c"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Kristiansand 2 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_3dd4a1cf-86dc-9649-8120-e519d7986be9">
		<cim:IdentifiedObject.name>ARENDAL 300SC1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_82c28dce-c78e-974c-b392-0dd15c10e67a"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Shunt Compensator 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_5ae8b25f-24cc-e34b-b238-2aea59d516c5">
		<cim:IdentifiedObject.name>ARENDAL 300T1  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_07a43fc4-0dca-554d-9d57-b1b721912b5a"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 300 Transformer 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_368340e1-464b-814b-9bac-9b70b93dde72">
		<cim:IdentifiedObject.name>ARENDAL 420T1  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_bd862643-f24b-234c-8b43-3724eb3a173c"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Arendal 420 Transformer 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_2384f146-deb2-c046-817c-6322a5381b9c">
		<cim:IdentifiedObject.name>KRISTIAN300AR1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e789e752-840f-6244-aca3-735295ad7b1e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Arendal 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_3c4c59b7-461d-5b40-8f0e-2064845bbfdb">
		<cim:IdentifiedObject.name>KRISTIAN300AR1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e789e752-840f-6244-aca3-735295ad7b1e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Arendal 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_0d415b1b-b4da-f34f-aafb-802c77edce8e">
		<cim:IdentifiedObject.name>KRISTIAN300FE1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_d965c17e-a3fe-c447-8139-b55a1201b3b3"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Feda 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_fdf147d4-240d-2143-b01a-84fc829bc284">
		<cim:IdentifiedObject.name>KRISTIAN300FE1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_d965c17e-a3fe-c447-8139-b55a1201b3b3"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Feda 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_cefef4c4-1b45-af4b-8e13-275e0c9ffe27">
		<cim:IdentifiedObject.name>KRISTIAN300G1  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_cf91c2cb-551a-e14c-8295-85c979c5c75e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_bf62264e-c8f3-8f43-95c9-570f3337479c">
		<cim:IdentifiedObject.name>KRISTIAN300G1  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_cf91c2cb-551a-e14c-8295-85c979c5c75e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_13588bcf-c30d-7a49-beaa-67fcce61d305">
		<cim:IdentifiedObject.name>KRISTIAN300G2  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_270e76e1-9738-5942-8fd5-ebabca4dfdad"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 2 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_128ca899-5716-9341-a823-dd4c35385f2e">
		<cim:IdentifiedObject.name>KRISTIAN300G2  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_270e76e1-9738-5942-8fd5-ebabca4dfdad"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 2 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_316f39b6-0fed-ea41-87a1-0f5119e136c2">
		<cim:IdentifiedObject.name>KRISTIAN300G3  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c356ea84-abae-cb43-895f-7118f2f82b3e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 3 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_30b297b4-8e19-da40-9f52-fb9175136a22">
		<cim:IdentifiedObject.name>KRISTIAN300G3  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c356ea84-abae-cb43-895f-7118f2f82b3e"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 3 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_a7bb9a3e-03d8-3b46-9cf6-f2bf71ab7042">
		<cim:IdentifiedObject.name>KRISTIAN300G4  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e3a27e90-4941-8146-86c4-932c8016b8d3"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 4 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_0c75da66-5f3b-7d4a-809d-5a3772999253">
		<cim:IdentifiedObject.name>KRISTIAN300G4  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e3a27e90-4941-8146-86c4-932c8016b8d3"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Gen 4 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_e399c43f-0e9e-ae42-a66e-116fcccb56ac">
		<cim:IdentifiedObject.name>KRISTIAN300KV1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_9ba118a2-7cb0-a54b-ac6e-277cf55bfd4d"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Kvilldal 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_0169b8e7-c05b-3640-b55e-22b40081ca21">
		<cim:IdentifiedObject.name>KRISTIAN300KV1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_9ba118a2-7cb0-a54b-ac6e-277cf55bfd4d"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Kvilldal 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_05d4226b-111b-f747-84b4-cc7be03f3544">
		<cim:IdentifiedObject.name>KRISTIAN300L1  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_bc25cadf-543e-8442-a72a-6c11a851d3cf"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_2973c36e-3d17-284c-a950-b86b9496acca">
		<cim:IdentifiedObject.name>KRISTIAN300L1  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_bc25cadf-543e-8442-a72a-6c11a851d3cf"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_7cc994ab-ddb9-8a4a-bbda-e91af59a06d9">
		<cim:IdentifiedObject.name>KRISTIAN300L2  AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_95f000f9-9c2b-4c4d-9ce5-6ced7a695b08"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 2 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_373c4779-0905-d34c-bbc9-d200f848cbd9">
		<cim:IdentifiedObject.name>KRISTIAN300L2  BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_95f000f9-9c2b-4c4d-9ce5-6ced7a695b08"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Load 2 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_b209ada6-1835-1540-8868-1cd5e65016c2">
		<cim:IdentifiedObject.name>KRISTIAN300ST1 AB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_58f5a32f-aec4-d647-9119-a1b6c15fa01a"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Stavanger 1 A Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_56013ae5-ff4f-2949-b59a-e60c62702d3e">
		<cim:IdentifiedObject.name>KRISTIAN300ST1 BB_S</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_58f5a32f-aec4-d647-9119-a1b6c15fa01a"/>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:IdentifiedObject.description>Kristiansand 300 Stavanger 1 B Breaker</cim:IdentifiedObject.description>
	</cim:Breaker>
	<cim:BusbarSection rdf:ID="_2dd90175-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769600-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>AJAURE  300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9019d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL 300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_b8666715-5047-5d4d-a882-85fcf5c727b5">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL 300 B</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901c1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696d6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARRIE   420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90191-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769650-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ASKER   300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90185-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176962c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>AURLAND 420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901a7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769690-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>BLAFALLI300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9017d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176961a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>DAGALI  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9015b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ba-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>DANNEBO 420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90189-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769638-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>EIDFJORD420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901b9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696c0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ESTLINK 420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901a1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176967e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>FEDA    300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90155-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>FORSMARK420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90187-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769632-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>GEILO   420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9016c-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695e7-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>GRUNDFOR420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901a5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176968a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HAGAFOSS420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9017b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769610-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HALDEN  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901b3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HELSINKI420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9015d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695c4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HJALTA  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90167-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695da-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HOGASEN 300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9016a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695e1-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>JARPSTRO420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901c3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696dc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KARLSH  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90181-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769620-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KONGSBER420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9019f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769678-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIA 300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90195-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_84573786-1ecd-614d-b343-72f255c26a3b">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN300 B</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901a3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769684-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KVILLDAL300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901bd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696d0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>MALMO   420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901ad-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696a4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>MO      300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901b1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696aa-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>NARVIK  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9016e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ed-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OSKARSHA420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9018b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176963e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OSLO    300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901bb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696c6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OULU    420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90161-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ce-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>PORJUS  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90170-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RINGHALS420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9019b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176966c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SANDEFJO420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90183-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769626-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SIMA    300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90193-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769656-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SKIEN   420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90199-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769666-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>STAVANGE300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90172-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f9-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>STENKU  135 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90174-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9018d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769644-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SYLLING 420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd9018f-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176964a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SYSLE   420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90165-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695d4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TENHULT 420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd90177-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176960a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TRETTEN 300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901a9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176969a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TRONDHEI300 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_2dd901b7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696ba-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>VYBORG  420 A</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:BusbarSection>
	<cim:ConformLoad rdf:ID="_f1769746-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901f8-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1030.381</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>430.058</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769650-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>ASKER   300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176974c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901fb-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1030.381</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>430.058</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769650-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5500 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>ASKER   300 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176976a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9020a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>670.271</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>245.824</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769690-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>BLAFALLI300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769770-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9020d-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>670.271</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>245.824</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769690-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6100 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>BLAFALLI300 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17696e0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901c5-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>272.451</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>92.183</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>FORSMARK420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17696e6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901c8-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>272.451</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>92.183</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>FORSMARK420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17696ec-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901cb-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>272.451</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>92.183</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3000 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>FORSMARK420 L3</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769704-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901d7-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1418.454</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>417.731</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695e7-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3249 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>GRUNDFOR420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176979a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90222-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1319.43</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>275.111</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HELSINKI420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697a0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90225-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1319.43</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>275.111</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HELSINKI420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697a6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90228-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1319.43</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>275.111</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HELSINKI420 L3</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697ac-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9022b-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1319.43</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>275.111</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 &apos;4 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HELSINKI420 L4</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697b2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9022e-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1319.43</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>275.111</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7000 &apos;5 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HELSINKI420 L5</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17696f8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901d1-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>67.546</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>70.693</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695c4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>HJALTA 420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769752-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901fe-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1312.229</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>267.37</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>KRISTIAN300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769758-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90201-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1312.229</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>267.37</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5600 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>KRISTIAN300 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697dc-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90243-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>764</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>251.115</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696d0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>8500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>MALMO   420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697e2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90246-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>764</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>251.115</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696d0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>8500 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>MALMO   420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697e8-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90249-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>764</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>251.115</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696d0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>8500 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>MALMO   420 L3</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769788-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90219-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>2070</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>680.376</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696a4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6700 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>MO      300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176970a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901da-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1192.154</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>332.079</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ed-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3300 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>OSKARSHA420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769710-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901dd-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1192.154</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>332.079</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ed-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3300 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>OSKARSHA420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769740-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901f5-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1128.514</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>215.027</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176963e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5400 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>OSLO    300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697ca-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9023a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1185.425</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>786.043</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696c6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>OULU    420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17697d0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd9023d-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1185.425</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>786.043</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17696c6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>7100 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>OULU    420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f17696fe-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901d4-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1041</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>342.16</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695ce-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3115 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>PORJUS  420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769716-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901e0-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1430.584</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>498.117</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>RINGHALS420 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176971c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901e3-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1430.584</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>498.117</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>RINGHALS420 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769722-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901e6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1430.584</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>498.117</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>RINGHALS420 L3</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769728-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901e9-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>1430.584</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>498.117</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>3359 &apos;4 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>RINGHALS420 L4</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90159-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176973a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901f2-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>2195</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>721.461</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f1769626-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5300 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>SIMA    300 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769734-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd901ef-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>539.723</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>150.52</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176960a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>5100 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>TRETTEN 300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769776-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90210-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>779.667</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>256.264</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176969a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6500 &apos;1 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>TRONDHEI300 L1</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f176977c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90213-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>779.667</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>256.264</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176969a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6500 &apos;2 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>TRONDHEI300 L2</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID="_f1769782-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConformLoad.LoadGroup rdf:resource="#_2dd90216-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_f1769759-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:EnergyConsumer.pfixed>779.667</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>256.264</cim:EnergyConsumer.qfixed>
		<pti:EnergyConsumer.interruptibleStatus rdf:resource="http://www.pti-us.com/PTI_CIM-schema-cim16#InterruptibleStatus.uninterruptibleFirm"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f176969a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.description>6500 &apos;3 &apos;</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.name>TRONDHEI300 L3</cim:IdentifiedObject.name>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_2dd90169-bdfb-11e5-94fa-c8f73332c8f4"/>
	</cim:ConformLoad>
	<cim:ConformLoadGroup rdf:ID="_2dd901f8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>ASKER   300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>5500_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901fb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>ASKER   300 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>5500_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9020a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90198-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>BLAFALLI300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6100_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9020d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90198-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>BLAFALLI300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6100_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901c5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>FORSMARK420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3000_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901c8-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>FORSMARK420 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3000_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901cb-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>FORSMARK420 LG3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3000_3</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901d7-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90160-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>GRUNDFOR420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3249_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90222-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HELSINKI420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7000_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90225-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HELSINKI420 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7000_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90228-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HELSINKI420 LG3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7000_3</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9022b-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HELSINKI420 LG4</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7000_4</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9022e-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HELSINKI420 LG5</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7000_5</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901d1-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90160-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>HJALTA 420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3100_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901fe-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90198-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>KRISTIANCLG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>KRISTIAN Conf Load Group 1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90201-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90198-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>KRISTIANCLG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>KRISTIAN Conf Load Group 2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90243-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901c0-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>MALMO   420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>8500_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90246-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901c0-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>MALMO   420 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>8500_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90249-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901c0-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>MALMO   420 LG3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>8500_3</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90219-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b0-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>MO      300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6700_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901da-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>OSKARSHA420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3300_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901dd-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>OSKARSHA420 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3300_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901f5-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>OSLO    300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>5400_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9023a-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>OULU    420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7100_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd9023d-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901b6-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>OULU    420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>7100_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901d4-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90164-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>PORJUS  420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3115_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901e0-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>RINGHALS420 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3359_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901e3-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>RINGHALS420 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3359_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901e6-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>RINGHALS420 LG3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3359_3</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901e9-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90158-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>RINGHALS420 LG4</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>3359_4</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901f2-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd90180-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>SIMA    300 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>5300_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd901ef-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd9017a-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>TRETTEN 300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>5100_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90210-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901ac-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>TRONDHEI300 LG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6500_1</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90213-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901ac-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>TRONDHEI300 LG2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6500_2</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConformLoadGroup rdf:ID="_2dd90216-bdfb-11e5-94fa-c8f73332c8f4">
		<cim:LoadGroup.SubLoadArea rdf:resource="#_2dd901ac-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:IdentifiedObject.name>TRONDHEI300 LG3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>6500_3</cim:IdentifiedObject.description>
	</cim:ConformLoadGroup>
	<cim:ConnectivityNode rdf:ID="_f17695fd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769600-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>AJAURE      </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_eb3421d2-80ad-7747-b602-3be10cb30599">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1f4fabd4-8c57-c245-b107-4e64c9007ae3"/>
		<cim:IdentifiedObject.name>ARENDAL CN 001</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176966f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 002</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_c270f00c-d35c-384d-82bf-ff0883b1eb41">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 003</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_b92e4ea4-edf8-ba43-987b-e5bfdf722f76">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 004</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_8684ec86-2477-414d-9cab-63a5f35822b4">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 005</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_6d29661c-f61d-2d41-bf87-4f8956ddd2a4">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 006</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_6b8e0ffe-1129-e541-9ba1-65e69ebff7a4">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 007</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_20c2eb92-4ef1-204b-9054-c1baaba29845">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 008</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_2751922a-47e7-714b-a611-b90281f72c7e">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 009</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_4fdd3c67-0b4a-5145-b123-8404da4b4c37">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 010</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_634c0b31-4fe8-2545-b189-6afde342600e">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 011</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_b20d8f4b-ad02-ff4e-bd3f-f34a841f2432">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 012</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_b51adb17-75b9-2245-9021-ef54fa7870b7">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 013</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_c40dd7e6-4d04-c749-b05a-7d733ba2661c">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769672-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARENDAL CN 014</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_cb837454-5c66-d341-be63-d0c044e5fd3c">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1f4fabd4-8c57-c245-b107-4e64c9007ae3"/>
		<cim:IdentifiedObject.name>ARENDAL CN 015</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696d3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696d6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ARRIE_HVDC  </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769629-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176962c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>AURLAND     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176968d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769690-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>BLAFALLI    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769613-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176961a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>DAGALI      </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695b7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695ba-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>DANNEBO_HVDC</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769635-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769638-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>EIDFJORD    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696bd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696c0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ESTLINK_HVDC</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176967b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176967e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>FEDA_HVDC   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695a9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>FORSMARK    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176962f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769632-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>GEILO       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695e4-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695e7-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>GRUNDFORS   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769687-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176968a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HAGAFOSS    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176960d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769610-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HASLE       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696ad-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696b4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HELSINKI    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695bd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695c4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HJALTA      </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695d7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695da-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>HOGASEN     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695de-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695e1-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>JARPSTROMMEN</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769647-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176964a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KAGGEFOSS   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696d9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696dc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KARLSH_HVDC </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176961d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769620-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KONGSBERG   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769659-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 001</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_8d66545e-0da2-bd46-92ae-d3b2730aec73">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 002</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_d5ea472c-af76-584c-8a65-a5b8317877f0">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 003</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_60d2f810-3070-7c42-845e-563b79e3d17f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 004</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_28061cca-1604-214c-8c06-2fead2059ba8">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 005</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_0954de0b-536f-7b45-b83a-f3ebaf34db13">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 006</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_24f03172-f76d-0b4c-bb16-7ee1a4902d9b">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 007</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3a1fe27a-73b2-fb4c-9f35-ad8c47190cc3">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 008</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3b3cf49f-d92c-0d4f-86c9-062292ba9dcb">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 009</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3c9ed587-6983-374e-a74d-83d4f7d7f649">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 010</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3d152ee3-5a28-1040-b170-5f83682c0d5c">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 011</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3e1fe653-f8a5-8e40-ad9c-d9be4a58aae7">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 012</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_56c7aad0-b73d-714f-8904-cb156a912127">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 013</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_632d75e3-fe75-d449-a589-afb7493c954b">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 014</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_66aaabfc-e5e4-dc4a-b10a-efa25c201563">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 015</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_70075010-ec3b-4f48-aa6f-a8b0b0a68c8c">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 016</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_700cf98b-e125-8046-a921-7ce9a9ace386">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 017</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_76fd57e8-ef10-364c-aa31-f5ee56bff4d8">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 018</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_802abb47-d6be-d248-99a0-748dc8fa6c91">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 019</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_8f2b8925-21b0-d14c-8ced-d67d3fcea0b7">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 020</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_94a69cff-f81f-6541-b6e4-bdb979e1f6f5">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 021</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_9d774e04-5169-7943-bcdf-cf4f73601dec">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 022</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_a119b074-2851-3341-870b-81bce2a20960">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 023</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_a311e1be-3bd0-0643-9298-94b985de0e9e">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 024</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_ab565f24-4ed2-f349-b00c-8727645d1793">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 025</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_acb47937-7b0b-5b48-aa5c-1bfea476304c">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 026</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_b7754308-afb1-1c4d-9b56-466440d43cba">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 027</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_b791db49-1c0b-3d48-a46e-c5509c1e49db">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 028</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_cd874389-3b02-3e4a-895b-d40c055de5f4">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 029</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_ef9cf8bb-dbde-5046-9f4e-269f415dd919">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 030</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1272314-6398-e84f-af14-5aecb8549a76">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 031</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_fcd6113f-f4b8-b54d-bcb2-57c43f16355f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769660-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIAN CN 032</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769675-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769678-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KRISTIA_HVDC</cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769681-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769684-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>KVILLDAL    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696c9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696d0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>MALMO       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696a7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696aa-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OFOTEN      </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695ea-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695ed-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OSKARSHAMN  </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176963b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176963e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OSLO1       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176964d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769650-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OSLO2       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696c3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696c6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>OULU        </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695c7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695ce-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>PORJUS      </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695f0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695f3-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RINGHALS    </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f176969d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696a4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>ROSSAGA     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769669-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176966c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SANDEFJORD  </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769623-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769626-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SIMA        </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769653-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769656-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SKIEN       </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769663-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769666-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>STAVANGER   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695f6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695f9-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>STENKU_HVDC </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769641-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f1769644-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SYLLING     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17695d1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17695d4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TENHULT     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769603-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176960a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TRETTEN     </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f1769693-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f176969a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>TRONDHEIM   </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f17696b7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f17696ba-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>VYBORG_HVDC </cim:IdentifiedObject.name>
	</cim:ConnectivityNode>
	<cim:ControlArea rdf:ID="_f17696b0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.EnergyArea rdf:resource="#_2dd901b5-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:ControlArea.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaTypeKind.Interchange"/>
		<cim:IdentifiedObject.name>FI CA</cim:IdentifiedObject.name>
	</cim:ControlArea>
	<cim:ControlArea rdf:ID="_f1769606-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.EnergyArea rdf:resource="#_2dd90179-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:ControlArea.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaTypeKind.Interchange"/>
		<cim:IdentifiedObject.name>NO CA</cim:IdentifiedObject.name>
	</cim:ControlArea>
	<cim:ControlArea rdf:ID="_f17695ca-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlArea.EnergyArea rdf:resource="#_2dd90163-bdfb-11e5-94fa-c8f73332c8f4"/>
		<cim:ControlArea.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaTypeKind.Interchange"/>
		<cim:IdentifiedObject.name>SE CA</cim:IdentifiedObject.name>
	</cim:ControlArea>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f17699c0-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f17696b0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f17699b9-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_FI_HELSINKIG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_7000_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_d3323018-7cba-faf9-e040-1e828c947b8e"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f176991c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f1769606-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f1769915-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_NO1_ASKER G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_5500_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_99f992d3-5c94-4f18-bbba-d986cafea9e1"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f176992c-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f1769606-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f1769925-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_NO2_KRISTING1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_5600_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_4d642344-9775-4222-b7b8-44ce1142de37"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f1769984-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f1769606-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f176997d-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_NO3_TRONDHEIG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_6500_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_4b27e12c-d9d4-4452-8ce4-6ebc9fee2bdc"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f17699a2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f1769606-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f176999b-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_NO4_MO G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_6700_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_f8ebf1b4-18f6-4fde-a530-cb66daf421c3"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f17698e2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f1769606-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f17698db-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_NO5_SIMA G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_5300_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_68724b5b-627a-4ba3-b1c7-4616f10b4b04"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f176981b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f17695ca-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f1769814-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_SE1_PORJUS G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_3115_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_c860e229-4f97-d162-e040-1e828c94ddf6"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f1769848-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f17695ca-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f1769841-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_SE2_GROUNDFORG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_3249_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_d3323018-7c8c-faf9-e040-1e828c947b8e"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f1769a15-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f17695ca-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f1769a0e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CAGU_SE4_MALMO G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_8500_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_d3323018-7c8e-faf9-e040-1e828c947b8e"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:ControlAreaGeneratingUnit rdf:ID="_f1769882-9aeb-11e5-91da-b8763fd99c5f">
		<cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_f17695ca-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_f176987b-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>SMPF_SE3_OSKARSHAG1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMPF_3300_1</cim:IdentifiedObject.description>
		<pti:ControlAreaGeneratingUnit.EnergyCongestionZone rdf:resource="#_d3323018-7c8d-faf9-e040-1e828c947b8e"/>
	</cim:ControlAreaGeneratingUnit>
	<cim:CurrentLimit rdf:ID="_0f6d2d4a-4998-478d-a90a-17edb799a0ae">
		<cim:CurrentLimit.value>1810</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5f8caedf-1067-48db-bd35-17bec6a3d9bb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1810</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_39847105-28c6-49f1-a355-9e079da9c915">
		<cim:CurrentLimit.value>4010</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_de590867-0711-4eab-a905-be21368e7663"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4010</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f895c38b-d303-456a-abd9-ce89826c6c0a">
		<cim:CurrentLimit.value>1815</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8d8cc6c3-7c66-4ee2-8281-531904576f64"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1815</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fb6bca99-c19e-4021-b924-e69975a54d5a">
		<cim:CurrentLimit.value>4115</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce75fc3c-7888-4be7-b4f4-d0a10e6e9b1f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4115</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3c141dec-efbb-4728-b9be-e82587c11b0e">
		<cim:CurrentLimit.value>4220</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c564b77-49ed-44a4-ab0a-380f6255751e"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4220</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_533deb44-3373-4823-96e9-578ecb71f92c">
		<cim:CurrentLimit.value>1820</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e2ac445-3c31-4a57-bd21-048f2bc16e32"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1820</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2f424916-1180-4820-a6f7-8f570b35764f">
		<cim:CurrentLimit.value>4325</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58f07cf2-b43c-4c57-a747-ec3d5b7791c9"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4325</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_eb25896e-d1ec-46de-a566-edfed02ae1ae">
		<cim:CurrentLimit.value>1825</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae3d2816-6777-4dad-bcce-2ed46fbe14d2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1825</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_8506bced-6ffa-4f6f-b947-f06fd5847b9e">
		<cim:CurrentLimit.value>4430</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b465338f-f12e-4ff8-a1e2-c550c5ec1ccd"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4430</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e0615732-d98a-4b65-8a63-decac8e292b4">
		<cim:CurrentLimit.value>1830</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c24d860d-630c-4c14-b1f3-6bec47e68659"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1830</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3c63e436-d77f-11e7-9296-cec278b6b50a">
		<cim:CurrentLimit.value>6736</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09a24d0e-d77e-11e7-9296-cec278b6b50a"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>6736</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_52af6f91-8a53-4de4-9d92-1611db415996">
		<cim:CurrentLimit.value>1805</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1fd80b5f-0fc7-436d-ba86-677652e81f93"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1805</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_694f6f27-5dec-4d15-8913-a666d7e690e6">
		<cim:CurrentLimit.value>3905</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ad13a671-7162-4ba9-9f7d-71295c341966"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_-5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL Negative 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3905</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_c0ed60e7-e6e9-4abe-acb6-e1fead8c680a">
		<cim:CurrentLimit.value>1800</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_71ebc164-71ae-4bcb-9ac5-8bb7eb97f712"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_0degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 0 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1800</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e6913d1b-5c4e-49f2-8a20-1843dfb3aebe">
		<cim:CurrentLimit.value>3800</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2c931ee1-a0ed-49f0-aede-4e8d4730b72b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_0degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 0 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3800</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1b9c3466-d296-443b-a5cc-ffbb2e3956e4">
		<cim:CurrentLimit.value>3610</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be4b7cef-a016-4f28-b239-c60445d6f459"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3610</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b16a3747-d1b5-4bae-8c33-19b4ad9aa944">
		<cim:CurrentLimit.value>1790</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af83b425-db15-4a9b-8c81-893cc3d2532f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1790</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_15346dc0-db88-47f9-939e-89d9e5ea29d9">
		<cim:CurrentLimit.value>3515</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0e88ddfb-7f4d-49a4-92c7-84b9ae5d6fa9"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3515</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_430b3df3-f760-49ef-9e64-1890813f88d4">
		<cim:CurrentLimit.value>1785</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_393332ba-86c3-4257-b77b-006e41b78a71"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1785</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2c0e8b5a-a92d-4c43-913b-e5f72b864c46">
		<cim:CurrentLimit.value>1780</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1ea2cfcc-d828-4d44-8cd8-9b0921fcd87c"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1780</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_30efb0f1-c9d3-4329-883b-8644245ecd84">
		<cim:CurrentLimit.value>3420</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce8a6395-b3c1-4a86-91fe-13d5c7ab2620"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3420</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3c63e9a4-d77f-11e7-9296-cec278b6b50a">
		<cim:CurrentLimit.value>4812</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09a24f98-d77e-11e7-9296-cec278b6b50a"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>4812</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5f74fb12-9bbc-4e06-af14-9c3406eaa892">
		<cim:CurrentLimit.value>3325</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_11c6f9f8-9ce6-4dba-afa7-6bc6d5fdab3d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3325</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_75fd728d-55a1-47b5-9c38-ff57167b672e">
		<cim:CurrentLimit.value>1775</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e4b9f1c-d652-4679-8219-6ab96b378424"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1775</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_deb13630-772d-4c54-b755-027f2a76ceb2">
		<cim:CurrentLimit.value>1770</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ebfdc168-a3ca-4e0c-b59b-0d4f69e14224"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1770</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fdf53596-1125-4f13-b6f2-faf58c539448">
		<cim:CurrentLimit.value>3230</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_715c5746-1eaf-44bb-891f-39a4343b9311"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3230</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a11caf87-9df6-420c-a90c-afe4b00d9ae6">
		<cim:CurrentLimit.value>1795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6765411b-ffbb-4eeb-a78d-47435e3acad0"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>1795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f647c10e-55bf-4e9a-bccc-a4b09bcb30e0">
		<cim:CurrentLimit.value>3705</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_308cd8e0-41f9-413f-89db-f4267ab1b711"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_PATL_5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit PATL 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>3705</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_06b60509-454a-42b4-80c5-3823e8946e89">
		<cim:CurrentLimit.value>7910</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_de590867-0711-4eab-a905-be21368e7663"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7910</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2bcc81e9-9484-4959-882b-c43641f2a721">
		<cim:CurrentLimit.value>2510</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5f8caedf-1067-48db-bd35-17bec6a3d9bb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2510</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1dc6bdf3-83f6-4b61-9dde-56ef73ff8c1b">
		<cim:CurrentLimit.value>2515</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8d8cc6c3-7c66-4ee2-8281-531904576f64"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2515</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_78340e32-d391-4227-9eec-df0cae9fb810">
		<cim:CurrentLimit.value>8015</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce75fc3c-7888-4be7-b4f4-d0a10e6e9b1f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>8015</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1ffadccb-2b24-42ba-bdb7-0cd6be979c9c">
		<cim:CurrentLimit.value>8120</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c564b77-49ed-44a4-ab0a-380f6255751e"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>8120</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_943763c5-f393-4033-9de4-10f737502870">
		<cim:CurrentLimit.value>2520</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e2ac445-3c31-4a57-bd21-048f2bc16e32"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2520</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d678d8e8-dd1c-4b88-9746-467af5a682b7">
		<cim:CurrentLimit.value>8225</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58f07cf2-b43c-4c57-a747-ec3d5b7791c9"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>8225</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e69974d7-2081-411e-83b3-3b1fa270b5ba">
		<cim:CurrentLimit.value>2525</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae3d2816-6777-4dad-bcce-2ed46fbe14d2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2525</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_9241f98a-7ba5-4dd9-8be7-76bb0baf792e">
		<cim:CurrentLimit.value>8330</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b465338f-f12e-4ff8-a1e2-c550c5ec1ccd"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>8330</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f37b40e0-af2c-4aec-b30d-8b94158487ef">
		<cim:CurrentLimit.value>2530</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c24d860d-630c-4c14-b1f3-6bec47e68659"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2530</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_07a05ab2-d780-11e7-9296-cec278b6b50a">
		<cim:CurrentLimit.value>7880</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09a24d0e-d77e-11e7-9296-cec278b6b50a"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7880</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1ab0364b-1a34-4714-a61c-b739d5ea31ed">
		<cim:CurrentLimit.value>7805</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ad13a671-7162-4ba9-9f7d-71295c341966"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7805</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6bd50868-1e41-4306-b344-a854e25bc929">
		<cim:CurrentLimit.value>2505</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1fd80b5f-0fc7-436d-ba86-677652e81f93"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_-5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL Negative 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2505</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_556dbd93-e9a8-43cb-bb61-caa96e9b9d3f">
		<cim:CurrentLimit.value>2500</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_71ebc164-71ae-4bcb-9ac5-8bb7eb97f712"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_0degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 0 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2500</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e89f487d-b332-492a-a1b1-f2cc614d2a48">
		<cim:CurrentLimit.value>7700</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2c931ee1-a0ed-49f0-aede-4e8d4730b72b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_0degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 0 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7700</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2332e8be-fa3d-4e2c-a186-4722beae1296">
		<cim:CurrentLimit.value>7510</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be4b7cef-a016-4f28-b239-c60445d6f459"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7510</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2c009f59-68dc-4f5a-89a8-e4db9f2d9fe0">
		<cim:CurrentLimit.value>2490</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af83b425-db15-4a9b-8c81-893cc3d2532f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_10degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 10 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2490</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3beeebd6-cf2c-43b6-9a93-ab86279779d1">
		<cim:CurrentLimit.value>7415</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0e88ddfb-7f4d-49a4-92c7-84b9ae5d6fa9"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7415</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6de624e3-9e8d-48d9-99a7-043d37c096cd">
		<cim:CurrentLimit.value>2485</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_393332ba-86c3-4257-b77b-006e41b78a71"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_15degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 15 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2485</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1e6c7349-1a83-4608-bf9e-d0fa6b8f84ac">
		<cim:CurrentLimit.value>2480</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1ea2cfcc-d828-4d44-8cd8-9b0921fcd87c"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2480</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a86c3a05-b598-4ff1-9057-70cbb564f4c4">
		<cim:CurrentLimit.value>7320</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce8a6395-b3c1-4a86-91fe-13d5c7ab2620"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7320</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_07a05fa8-d780-11e7-9296-cec278b6b50a">
		<cim:CurrentLimit.value>5774</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09a24f98-d77e-11e7-9296-cec278b6b50a"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_20degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 20 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>5774</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6c75f95a-2cfc-408c-a079-47ac05224876">
		<cim:CurrentLimit.value>2475</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e4b9f1c-d652-4679-8219-6ab96b378424"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2475</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_cce7a187-8a49-4821-8df9-ff0b73abf305">
		<cim:CurrentLimit.value>7225</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_11c6f9f8-9ce6-4dba-afa7-6bc6d5fdab3d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_25degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 25 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7225</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_31990e9d-22cb-48e7-aeb7-280f73bba47f">
		<cim:CurrentLimit.value>2470</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ebfdc168-a3ca-4e0c-b59b-0d4f69e14224"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2470</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_70029237-3504-434d-a3f7-70ae53c3ab8f">
		<cim:CurrentLimit.value>7130</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_715c5746-1eaf-44bb-891f-39a4343b9311"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_30degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 30 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7130</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_8bf05dbf-b450-4dd3-a8cc-c1108995c7df">
		<cim:CurrentLimit.value>2495</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6765411b-ffbb-4eeb-a78d-47435e3acad0"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>2495</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_c94df2ec-7b04-49bf-8747-869f4c9dc69c">
		<cim:CurrentLimit.value>7605</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_308cd8e0-41f9-413f-89db-f4267ab1b711"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>CL_TATL_5degreeCelsius</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CurrentLimit TATL 5 degree Celsius</cim:IdentifiedObject.description>
		<entsoe2:CurrentLimit.normalValue>7605</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a45-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a3d-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a49-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a48-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a51-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a50-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a55-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a54-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a5d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a5c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a61-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a60-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a69-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1099.714798</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a68-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1099.714798</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a6d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1099.714798</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a6c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1099.714798</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a75-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a74-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a79-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a78-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a81-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a80-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a85-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a84-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a8d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a8c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a91-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a90-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a99-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a98-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a9d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a9c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ab1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ab0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ab5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ab4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769abd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769abc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ac1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ac0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ac9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1237.179148</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ac8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1237.179148</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769acd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1237.179148</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769acc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1237.179148</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ad5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ad4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ad9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ad8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ae1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ae0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ae5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ae4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769aed-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769aec-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769af1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769af0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769af9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1168.446973</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769af8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1168.446973</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769afd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1168.446973</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769afc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1168.446973</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b05-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b04-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b09-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b08-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b11-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1099.714798</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b10-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1099.714798</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b15-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1099.714798</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b14-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1099.714798</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b1d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b1c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b21-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b20-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b29-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b28-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b2d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b2c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b35-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3464.101615</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b34-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3464.101615</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b39-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3464.101615</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b38-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3464.101615</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b41-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b45-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b44-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b4d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b4c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b51-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b50-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b59-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b58-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b5d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b5c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b65-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b64-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b69-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2611.822646</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b68-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2611.822646</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b71-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2199.429597</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b70-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2199.429597</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b75-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2199.429597</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b74-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2199.429597</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b7d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b7c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b81-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b80-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b89-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b88-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b8d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1512.107848</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b8c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1512.107848</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b95-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>577.350269</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b94-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>577.350269</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769b99-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>577.350269</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769b98-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>577.350269</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ba1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1347.150628</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ba0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1347.150628</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ba5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1347.150628</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ba4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1347.150628</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bad-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bac-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bb1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bb0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bb9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2336.893947</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bb8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2336.893947</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bbd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2336.893947</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bbc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2336.893947</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bc5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1855.768722</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bc4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1855.768722</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bc9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1855.768722</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bc8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1855.768722</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bd1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bd0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bd5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bd4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769be3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769be2-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769be7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769be6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bef-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bee-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bf3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bf2-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bfb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1993.233072</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bfa-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1993.233072</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769bff-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1993.233072</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769bfe-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1993.233072</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c0d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c0c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c11-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c10-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c19-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c18-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c1d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c1c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c25-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3656.551705</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c24-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3656.551705</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c29-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3656.551705</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c28-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3656.551705</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c31-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1718.304373</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c30-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1718.304373</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c35-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1718.304373</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c34-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1718.304373</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c3d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c3c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c41-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c40-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c49-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2474.358297</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c48-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2474.358297</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c4d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2474.358297</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c4c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2474.358297</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c55-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2680.554821</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c54-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2680.554821</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c59-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2680.554821</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c58-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2680.554821</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c61-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1855.768722</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c60-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1855.768722</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c65-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1855.768722</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c64-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1855.768722</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c6d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3656.551705</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c6c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3656.551705</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c71-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3656.551705</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c70-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3656.551705</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c79-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c78-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c7d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c7c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c85-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c84-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c89-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2061.965247</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c88-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2061.965247</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c91-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3024.215696</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c90-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3024.215696</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c95-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3024.215696</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c94-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3024.215696</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769c9d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1718.304373</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769c9c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1718.304373</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ca1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1718.304373</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ca0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1718.304373</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769caf-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2886.751346</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cae-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2886.751346</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cb3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2886.751346</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cb2-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2886.751346</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cbb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cba-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cbf-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cbe-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ccd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2309.401077</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ccc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2309.401077</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cd1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2309.401077</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cd0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2309.401077</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cd9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4811.252243</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cd8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4811.252243</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cdd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4811.252243</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cdc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4811.252243</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ce5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1924.500897</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ce4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1924.500897</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ce9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1924.500897</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ce8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1924.500897</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cf1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4041.451884</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cf0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4041.451884</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cf5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4041.451884</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cf4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4041.451884</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769cfd-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4811.252243</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769cfc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4811.252243</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d01-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4811.252243</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d00-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4811.252243</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d09-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3752.77675</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d08-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3752.77675</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d0d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3752.77675</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d0c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3752.77675</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d15-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d14-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d19-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1539.600718</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d18-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1539.600718</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d21-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1924.500897</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d20-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1924.500897</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d25-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1924.500897</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d24-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1924.500897</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d2d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d2c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d31-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d30-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d39-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d38-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d3d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d3c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d45-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1429.629238</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d44-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1429.629238</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d49-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1429.629238</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d48-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1429.629238</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d51-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1429.629238</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d50-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1429.629238</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d55-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1429.629238</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d54-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1429.629238</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d5d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d5c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d61-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d60-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d69-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d68-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d6d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d6c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d75-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d74-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d79-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1374.643498</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d78-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1374.643498</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d81-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d80-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d8b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d8a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d93-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d92-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769d9d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769d9c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769da5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769da4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769daf-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>8553.337321</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dae-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>8553.337321</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769db7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769db6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769dc1-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dc0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769dc9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>7698.003589</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dc8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>7698.003589</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769dd3-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>5498.573992</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dd2-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>5498.573992</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ddb-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dda-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769de5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769de4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ded-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4233.901974</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dec-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4233.901974</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769df7-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3024.215696</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769df6-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3024.215696</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769dff-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769dfe-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e09-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e08-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e11-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e10-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e1b-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e1a-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e23-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e22-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e2d-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e2c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e35-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>4233.901974</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e34-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>4233.901974</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e3f-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3024.215696</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3024.215696</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e47-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3849.001795</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e46-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3849.001795</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769e51-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769e50-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769aa5-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769aa4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769aa9-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1649.572198</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769aa8-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3e-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEA</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1649.572198</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a46-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2474.358297</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a3d-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2474.358297</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a4a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2474.358297</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a48-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2474.358297</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a52-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a50-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a56-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a54-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a5e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2199.429597</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a5c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2199.429597</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a62-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2199.429597</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a60-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2199.429597</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a6a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a68-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a6e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a6c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a76-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a74-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a7a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a78-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a82-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a80-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a86-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>1787.036547</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a84-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>1787.036547</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a8e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a8c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a92-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a90-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a9a-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a98-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769a9e-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769a9c-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ab2-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ab0-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ab6-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>2749.286996</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769ab4-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>2749.286996</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769abe-9aeb-11e5-91da-b8763fd99c5f">
		<cim:CurrentLimit.value>3436.608745</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1769abc-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f1769a3f-9aeb-11e5-91da-b8763fd99c5f"/>
		<cim:IdentifiedObject.name>RATEB</cim:IdentifiedObject.name>
		<entsoe2:CurrentLimit.normalValue>3436.608745</entsoe2:CurrentLimit.normalValue>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f1769ac2-9aeb-11e5-91da-b8763fd99c5f">
